label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220109 Reakaman CGRLG - CBREM 2 LAYANG LAYANG\20220109 Reakaman CGRLG - CBREM 2\20220109_124053_239_r113_MANUAL_CGRLG_CBREM2_Distance.cfg,GI CIGERELENG,1,150.0,DISTANCE,Z1,three_pole,A+B,LL,False,True,,993.2609796524048,2,100.456,973.7,6486074.571354251,A,21672.900390625,A,0.013406359504868667,7.404237244983766,332.0630345236236,0.4842737903612716,B,0.4584315806099871,0.9741577902487155,0.7011593121002135,35.237585629955944,86.09796748563858,44.10217521920721,9.335072558737329,3.0130356179748663,6.11437281309498,2398.0815,3001.923,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220109 Reakaman CGRLG - CBREM 2 LAYANG LAYANG\20220109 Reakaman CGRLG - CBREM 2\DISTANCE CBREM - CGRLG 2\1\DR\Sunday 09 January 2022 11.53.09.000.CFG,GI CIBEUREUM,1,150.0,DISTANCE,Z1,three_pole,A+B,LL,False,True,,,1,99.37394,949.51,937845.2829831021,B,13137.6865234375,A,0.12901004809959232,7.124494570376784,329.1487479484045,0.49733313112274785,B,0.46956884445064595,0.9722357133278982,0.7776398761755071,32.6351378097187,86.11014714408797,42.96366241522978,-16.60418278760791,34.86551510647535,-3.446520508494532,2398.0815,3002.115,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220122 Gangguan CGRLG - MJLYA 1 LAYANG LAYANG\20220122 Gangguan CGRLG - MJLYA 1\20220122_170117_216_r137.cfg,CIGERELENG,1,70.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,2949.409246444702,2,100.85797,1653.4,917403.3999387634,A,2574.320068359375,A,0.7529080198471891,16.87803696293557,323.5943911240685,0.7067624964620166,A,1.25742479172277,1.5506622952607534,0.0634588714353862,50.493070770148975,40.3202898947567,11.759679371669264,3.037871017841589,9.482868726545755,18.220402415508996,2398.0815,5003.351,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220201 Rekaman CGRLG - CNJUR PETIR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_160151_230_r184.cfg,CIANJUR,1,150.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,955.2298784255981,2,99.97606,1678.84,980330.0967136332,C,3515.65966796875,C,1.7228205279552553,13.161725147227434,326.72740041058984,0.5830011093498763,C,0.5304842883846079,0.9474831790347317,0.28884878450605517,34.96266730065752,85.5316012497053,35.882085626771904,0.4791118380286195,16.39572712929173,64.40036735657947,2398.0815,5003.219,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220201 Rekaman CGRLG - CNJUR PETIR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_162324_038_r185.cfg,CIANJUR,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,True,False,,1,0.0,1696.45,100924.57440299893,C,265.1660461425781,C,0.019613086349469476,4.604413257828222,8.04875250722501,0.0001705066002874707,A,0.006840290564705365,1.0066697839644179,0.013452127418774993,1.905496321830354,84.29994340387397,84.28614442742614,-5.187058179634405,475.7040781035377,169.08796454371816,2403.8462,5011.488,False,False,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\01. JANUARI\20220201 Rekaman CGRLG - CNJUR PETIR\20220201 Rekaman CGRLG - CNJUR\GI Cigereleng\20220201_145718_705_r013_MANUAL__CGRLG_CNJUR1_Distance.cfg,GI CIGERELENG,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.96803,487.3,1264152.208966761,C,4556.90673828125,C,0.6056088087223137,6.505190997913364,324.0718057473196,0.15467446377443245,C,0.1261984494392684,0.971523985664836,0.06334442479658646,3.378992955338014,86.82386224071155,73.39642044930031,0.3640340081429256,25.627287753303047,69.99677352591411,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220201 Rekaman CGRLG - CNJUR PETIR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_160151_230_r184.cfg,CIANJUR,1,150.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,955.2298784255981,2,99.97606,1678.84,980330.0967136332,C,3515.65966796875,C,1.7228205279552553,13.161725147227434,326.72740041058984,0.5830011093498763,C,0.5304842883846079,0.9474831790347317,0.28884878450605517,34.96266730065752,85.5316012497053,35.882085626771904,0.4791118380286195,16.39572712929173,64.40036735657947,2398.0815,5003.219,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220201 Rekaman CGRLG - CNJUR PETIR\20220201 Rekaman CGRLG - CNJUR\GI Cianjur\20220201_162324_038_r185.cfg,CIANJUR,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,True,False,,1,0.0,1696.45,100924.57440299893,C,265.1660461425781,C,0.019613086349469476,4.604413257828222,8.04875250722501,0.0001705066002874707,A,0.006840290564705365,1.0066697839644179,0.013452127418774993,1.905496321830354,84.29994340387397,84.28614442742614,-5.187058179634405,475.7040781035377,169.08796454371816,2403.8462,5011.488,False,False,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220201 Rekaman CGRLG - CNJUR PETIR\20220201 Rekaman CGRLG - CNJUR\GI Cigereleng\20220201_145718_705_r013_MANUAL__CGRLG_CNJUR1_Distance.cfg,GI CIGERELENG,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.96803,487.3,1264152.208966761,C,4556.90673828125,C,0.6056088087223137,6.505190997913364,324.0718057473196,0.15467446377443245,C,0.1261984494392684,0.971523985664836,0.06334442479658646,3.378992955338014,86.82386224071155,73.39642044930031,0.3640340081429256,25.627287753303047,69.99677352591411,1200.4802,1518.559,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\02. FEBRUARI\20220223 Gangguang KRCDG - BDSLN 1 LAYANG LAYANG\20220223 Gangguang KRCDG - BDSLN 1\1\DR\Wednesday 23 February 2022 16.00.47.000.CFG,KRCDG,1,150.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,,1,580.464,477.88,3009989.2530836277,A,10997.8046875,A,1.3925336936345964,11.112879507409511,313.5457430761586,0.6943295027185946,A,0.6890108098388359,0.9946813071202413,0.33743579995761785,84.33162579967845,85.37840604975486,25.512769820221774,0.5942389961934369,3.469427414674852,59.27956721271449,1199.0408,1500.366,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\03. MARET\20220327 Gangguan Cigereleng Cianjur LAYANG LAYANG\20220327 Gangguan Cigereleng Cianjur\20220327_153853_289_r014_MANUAL_CGRLG_BAYCNJUR_F21.cfg,GI CIGERELENG,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.968,468.98,1294661.6540202312,A,4769.0615234375,A,1.7523981110639006,5.0940339011240825,329.5868061674078,0.741586517237899,A,0.7011324795307952,0.9595459622928961,0.4147673184570001,63.753924551631634,79.4670117431121,20.53548191771334,0.7107852542249973,6.244034988643369,54.59534650213257,1200.4802,1518.559,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\03. MARET\20220327 Gangguan Padalarang - Jatiluhur 1 PETIR\20220327 Gangguan Padalarang - Jatiluhur 1\20220327_180531_734_r054_MANUAL_PDLRU_JTLHR1_F21.cfg,GI PADALARANG,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.96803,460.58,4662638.4783363035,A,20756.90625,A,1.007033043779879,16.742790206340466,330.85470656553986,0.6968628692139125,A,0.6498366322682572,0.9529737630543447,0.36843420314630926,38.51600839957189,86.768235064817,26.30294129565144,0.8623419364085636,3.2222870322727424,49.22742376783596,1200.4802,1518.4869,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2022\04. APRIL\20220405 Gangguan Cigereleng - Lagadar 2 PETIR\20220405 Gangguan Cigereleng - Lagadar 2\20220405_133046_612_r075.cfg,CIGERELENG,1,150.0,DISTANCE,Z1,single_pole,A,SLG,True,False,,,1,101.06206,1636.72,5651470.336775146,A,10279.603515625,A,0.6841981196109621,39.474218806102776,32.70722140039335,0.4002578086485161,A,0.36661196721313516,0.966354158564619,0.18649753968268057,13.966128189254928,81.5250485521934,49.17027816910482,0.9554760172452305,12.352705640035476,46.304334891436305,2398.0815,5003.6787,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\23042024_GI PDLRU_JTLHUR 1_PETIR\April\20240423_015038_330_r065.cfg,GI PADALARANG,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,81.73203,1674.67,1222226.671748926,A,4944.75146484375,A,0.7474703947783673,17.846424245699936,11.06470927738476,0.31225231977259565,A,0.288457770019677,0.9762054502470814,0.10504315264914856,17.075851520428564,85.80487928149427,60.8396292788921,0.5823596264948526,24.620874519131178,59.785205648405835,1199.0408,5003.166,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\23042024_GI PDLRU_JTLHUR 1_PETIR\April\20240424_141119_118_r092.cfg,CIGERELENG,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,2954.552173614502,2,100.64411,1709.34,753614.3974725562,A,3064.60107421875,A,0.7898340700729353,8.037320375068655,355.9317952365291,0.6256989838743656,A,1.117547261369447,1.4918482774950814,0.04572617994643141,7.380643837254825,40.12569304305103,14.959161857010347,0.7314573946300541,8.66868644410294,53.81612006699456,2403.8462,5011.648,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\24042024_GI CGRLG_MJLYA 2_PETIR\April\20240423_015038_330_r065.cfg,GI PADALARANG,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,81.73203,1674.67,1222226.671748926,A,4944.75146484375,A,0.7474703947783673,17.846424245699936,11.06470927738476,0.31225231977259565,A,0.288457770019677,0.9762054502470814,0.10504315264914856,17.075851520428564,85.80487928149427,60.8396292788921,0.5823596264948526,24.620874519131178,59.785205648405835,1199.0408,5003.166,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\24042024_GI CGRLG_MJLYA 2_PETIR\April\20240424_141119_118_r092.cfg,CIGERELENG,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,2954.552173614502,2,100.64411,1709.34,753614.3974725562,A,3064.60107421875,A,0.7898340700729353,8.037320375068655,355.9317952365291,0.6256989838743656,A,1.117547261369447,1.4918482774950814,0.04572617994643141,7.380643837254825,40.12569304305103,14.959161857010347,0.7314573946300541,8.66868644410294,53.81612006699456,2403.8462,5011.648,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\04. APRIL\24042024_GI MJLYA_CGRLG 2_PETIR\20240424_140910_746_r245.cfg,MAJALAYA,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1002.9319524765015,2,79.96803,691.39,285528.6484034365,A,928.1770629882812,A,2.63736990286524,23.102372388447215,347.2143488193998,0.8454310051657276,A,1.0147545143308494,1.169323509165122,0.10631663584455289,10.619182359394912,38.76230340084238,3.5896364164301118,0.6556934387150241,6.388554039668226,56.747407084302324,1200.4802,4018.1113,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\06. JUNI\04062024_GI SMDNG_UBRNG 1_LAYANG-LAYANG\04062024\20240604_132402_186_r174.cfg,GI UJUNGBERUNG,1,500.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,892.9760456085205,2,79.96797,1687.66,150557515.80514088,C,311878.564453125,C,0.8082573095049781,16.284924297348883,320.8978290340058,0.7273269154778415,C,1.3940835730162864,1.666756657538445,0.06995886964234484,100.0,28197.825776897775,7688.659784970955,2.449366799953514,27.180807406767464,22.20866064264193,1200.4802,5017.159,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\06. JUNI\04062024_GI UBRNG_SMDNG 1_LAYANG-LAYANG\04062024\20240604_132402_186_r174.cfg,GI UJUNGBERUNG,1,500.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,892.9760456085205,2,79.96797,1687.66,150557515.80514088,C,311878.564453125,C,0.8082573095049781,16.284924297348883,320.8978290340058,0.7273269154778415,C,1.3940835730162864,1.666756657538445,0.06995886964234484,100.0,28197.825776897775,7688.659784970955,2.449366799953514,27.180807406767464,22.20866064264193,1200.4802,5017.159,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\11. NOVEMBER\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024_PETIR\REKAMAN GANGGUAN BDSLN-DEPOK MAIN A 15-11-2024\32_151120247341358_FRA00032.CFG,GITET Bandung Selatan,BM1906001619,500.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,True,True,,1,119.99995,482.12,7503891.201039356,A,5705.888748168945,A,0.003044085553828817,4.622984350174973,37.276313705438895,0.08755025092804262,B,0.08581605178353358,0.998265800855491,0.07788577601010355,16.93880158043902,287.3456010675771,262.03522663380323,0.9521350062557791,66.6262527355279,46.40457126750483,7999.9995,1116.75,False,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\11. NOVEMBER\REKAMAN GANGGUAN BDSLN-DEPOK MAIN B 15-11-2024_PETIR\REKAMAN GANGGUAN BDSLN-DEPOK MAIN B 15-11-2024\DR BDSLN-DEPOK 15-11-2024.CFG,NR,LINE_DIFFERENTIAL_RELAY,500.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,,1,59.16667,498.33,1017835.9250607584,B,4804.10107421875,B,0.6296716919663039,7.860579307289782,334.6526176888756,0.3086352916545105,B,0.2783983724082303,0.9697630807537198,0.12686589519544664,4.847038187745578,289.8429591525133,200.38361259316778,0.29400234053033497,85.6003285955635,73.61654043178943,1200.0,5500.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2024\11. NOVEMBER\REKAMAN GANGGUAN BDSLN-DEPOK MAIN B 15-11-2024_PETIR\REKAMAN GANGGUAN BDSLN-DEPOK MAIN B 15-11-2024\DR BDSLN-DEPOK MAIN B KE 2.CFG,NR,LINE_DIFFERENTIAL_RELAY,500.0,DISTANCE,UNKNOWN,three_pole,C,LL,False,True,False,474.99999962747097,2,25.0,0.0,84467.71340876767,A,207.64979553222656,A,0.0,nan,0.0,0,A,0.0,0.0,0.0,0.0,,,,nan,nan,1200.0,5500.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\02. FEBRUARI\ULTG BDBS\20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR1\20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR1.CFG,GI CIKALONG,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,81.53606,1683.14,393385.80904990615,A,2375.320068359375,A,1.1955480528609235,20.496628060471707,33.735782891390535,0.6740645360093445,A,1.2344729591937735,1.560408423184429,0.08613399321557362,43.53235661018158,39.77699716716903,12.963394366085831,1.4239696232591792,15.553480222490474,35.07891629737436,1201.9231,5011.1597,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\02. FEBRUARI\ULTG BDBS\20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR2\20250224_GI CIKALONG_BAY CIGERELENG#2_PETIR2.CFG,GI CIKALONG,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.871895,1697.28,399195.3271225105,A,2372.55810546875,A,1.2480082498962566,8.09503757641646,3.667238356954327,0.7191598336921876,A,1.3449403338422168,1.6257805001500294,0.07945087533064323,8.08711530706255,39.75299967984747,11.165311307882833,0.7167990735840731,11.560004035132891,54.367080931184624,1201.9231,5011.136,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\02032025 GI GCRLG - MJLYA #1 PETIR\02032025 mjlya 1\20250302_153352_929_r016.cfg,CIGERELENG,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,2958.1758975982666,2,99.743965,1703.52,612519.1977646579,A,2543.9365234375,A,0.7767843985139649,4.956095414004576,29.130953791764536,0.5547976716144407,A,1.0563062074275618,1.501508535813121,0.05335219458431771,9.484391722399941,39.809669552318816,17.64291826952083,0.4628230296169405,15.193472143118147,65.16421370168456,2403.8462,5011.608,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\07032025 CKLNG-CGRLG #1 PETIR\GANGGUAN CIKALONG-CIGERELENG 1 7-03-2025\DR\Friday 07 March 2025 14.24.25.000.CFG,GI CIKALONG,1,70.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,True,1801.2340068817139,2,0.0,0.0,58025.20796283598,C,179.52999877929688,C,0.004541767224613429,2.1449100268469214,0.0,0,A,0.0,0.0,0.0,0.0,,,-2.9640998489082757,329.76480218868545,-18.642880062936378,1200.4802,5018.047,False,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\07032025 CKLNG-CGRLG #2 PETIR\Record CKLNG - CGRLG 2 07-03-2025\DR\Friday 07 March 2025 14.32.12.000.CFG,GI CIKALONG,1,70.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,True,2472.5899696350098,2,0.0,0.0,58854.14156592304,C,182.29200744628906,C,0.005056751762265549,2.0927353690951107,0.0,0,A,0.0,0.0,0.0,0.0,,,-3.1250818541513987,329.66790160593496,-17.744235999073297,1200.4802,7017.799,False,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\07032025 GI CGRLG - MJLYA #1 PETIR\07022025 CGRLG - MJLYA 1\20250307_150850_374_r017.cfg,CIGERELENG,1,70.0,DISTANCE,Z1,single_pole,A+B,DLG,True,True,True,2958.966851234436,2,101.02189,1681.76,4075324.672578769,A,13570.4228515625,A,0.32856861867732023,9.403951021344747,330.11995477695245,0.8081112946184823,B,1.19346797441617,1.3853566797976877,0.5591639344723658,84.61547362517766,40.3714017065367,7.699392633245632,0.6578116742214583,1.444400084572853,56.66261428561224,2398.0815,5004.0386,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\07032025 GI CGRLG - MJLYA #2 PETIR\07032025 CGRLG - MJLYA  2\07.03.25 15.31.09.000.000.CFG,CIGERELENG,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,2953.1939029693604,2,100.49701,1693.02,1616134.22970376,B,5301.6591796875,B,0.7901217425542933,4.705985832808056,33.520152895127055,0.8275275654339699,B,1.2135778894005487,1.3860503239665787,0.5751132805473114,77.73533147432407,40.562720019461885,6.951175758357451,0.39880959787201986,1.7294445850391795,68.25741206745491,2398.0815,5003.571,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\07032025 mjlya-cgrlg 1 PETIR\07032025 ggn mjlya-cgrlg 1\20250307_152132_893_r072.cfg,MAJALAYA,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,3097.0939993858337,3,79.96803,669.76,584488.0078648123,A,1405.3868408203125,A,0.6246253430591301,6.44805644825693,327.37508105230575,0.7480738280369151,B,1.168773515430846,1.4206996873939308,0.6615039107166473,100.0,39.445968960317636,9.939182529755838,0.7423086930514523,9.254428789976686,53.41317996634457,1200.4802,4018.036,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\03. MARET\07032025 mjlya-cgrlg 2 PETIR\07032025 ggn mjlya-cgrlg 2\20250307_152255_014_r160.cfg,MAJALAYA,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,3097.0939993858337,3,79.96803,699.74,315374.84445228934,A,1016.0223388671875,A,0.5553990395213162,34.689967587248304,2.642503951037706,0.8811589928173634,B,0.6834065089041914,0.802247516086828,0.7738983988553093,57.73004395489978,39.43925290173216,2.773775075404039,0.007618738056209176,7.710368738028778,89.56348690985823,1200.4802,4018.108,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\04. APRIL\10042025 GI Cigereleng -  Cikalong #2 PETIR\DR\10.04.25 13.21.25.000.000.CFG,CIGERELENG,1,70.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,2960.72781085968,2,101.372955,1665.92,1688992.7331607996,A,3434.547119140625,A,0.9405365494418806,14.779804817734005,313.3507411855846,0.7687794813260915,A,1.3609024044696405,1.592122923143549,0.09751092051913626,100.0,39.083507445313735,9.007006266544202,1.5178471409921328,4.268976399017979,33.378005488704105,2398.0815,5003.635,False,False,True,True
BENDA_ASING,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BANDUNG\2025\04. APRIL\10042025 GI SUKALUYU - CIGERELENG BENDA ASING\10042025 GI SUKALUYU - CIGERELENG\250410,041001901,+7h0,GI 150KV NEW CIANJUR,CIGERELENG-RAJAMANDALA,Qualitrol LLC.cfg",GI 150KV NEW CIANJUR,CIGERELENG-RAJAMANDALA,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,288.0859375,2,152.5,224.38,4934647.516935635,C,3328.2082080841064,C,1.6611428695371364,11.663015525205205,337.0030669291021,0.5251557100408762,C,0.48464807189395814,0.9594923618530818,0.23769952818948106,17.41305291789188,81.09495237079715,38.50923365307173,0.08743330517133481,359.97015387075186,-94.99685227818019,25600.0,821.6797,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2023\September\22092023 - Reclose Satu Sisi Tambun bay New Tambun #2 LAYANG LAYANG\DFR Bay Tambun #2 GIS Tambun II\233_229202381515907_FRA00233.cfg,E10_F871,BM1702004765,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,133.50005,501.0,9208888.868192833,C,30867.258071899414,C,0.8697644739471501,4.842563273345462,357.10371056495757,0.7331691814778305,C,0.625099050578091,0.8919298691002605,0.5520229285638978,20.085840251490257,84.88346529610436,20.746701757074057,1.4772623970200973,1.0390661151774254,34.09516394485431,1999.9999,1132.5,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Apr 2024\20240401_Reclose Juishin - Cileungsi_PETIR\010424\FR000001.cfg,GI JUISHIN BAY CILEUNGSI   Folder   7SA522 V4.7 Var,000882,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,97.99999,250.0,3792383.7290969025,C,18266.111373901367,C,0.9625458923137886,19.069783883942783,8.335246960651306,0.8537381153746414,C,0.9129429092266935,1.0592047938520521,0.31118763758130596,15.69292381377812,87.19529475534499,11.418700060349845,0.364956000724339,1.2201305093846537,69.95014248583489,999.99994,415.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Apr 2024\20240401_Reclose Juishin - Cileungsi_PETIR\Reclose_Bay_Juishin_phasa_T_01042024\Reclose_Bay_Juishin_phasa_T_01042024.CFG,Reclose_bay_juishin_2024   Folder   7SA522 V4.7 Var,UNKNOWN,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,111.999985,250.0,2294420.1333304616,C,10864.530563354492,C,1.0824263634467128,7.377556362389651,339.0514027499265,0.4933676945066768,C,0.47861404064629254,0.9852463461396157,0.2512778144430384,14.954438540469317,86.15114092740883,37.52211145947029,0.3677288427224919,8.457603982913975,69.8100691758444,999.99994,447.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Apr 2024\20240426_Reclose Cibatu - Mekarsari 2_PETIR\Gangguan Reclose Mekarsari - Cibatu #2 26 April 2024\DR\Friday 26 April 2024 15.52.57.000.CFG,150 KV CIBATU 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,69.97204,3493.6,7258775.449356365,A,33304.69921875,A,1.153725919976358,8.526413331570003,20.93242253066031,0.7910113294804814,A,0.771222153713753,0.9802108242332717,0.40163215245916506,62.301574867491084,83.98131761674357,17.551018144088765,0.5703159954011872,0.7889299177425643,60.30319634328549,1200.4802,10513.231,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Apr 2024\20240426_Reclose Cibatu - Mekarsari 2_PETIR\RECLOSE CBTU-MKSARI 2 ( 26 APRIL 2024 )\RECLOSE CBTU-MKSARI 2 ( 26 APRIL 2024 )\Friday 26 April 2024 14.29.20.000.CFG,150 kV MKSRI 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1007.929801940918,2,53.312065,3480.27,4536734.820708595,A,20716.5390625,A,0.7793833035701663,8.181516314642977,23.97960363484187,0.5065891711126109,A,0.42670165687979994,0.9201124857671891,0.2800770889089108,17.316554002481986,84.41422774499202,41.65116982009377,0.3354554388144051,4.028558184370563,71.4556920124955,1200.4802,10514.887,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\01022024 Reclose Cibatu bay Cileungsi_PETIR\Bay_Cibatu_Reclose_Phasa_S_01022024\Cibatu_Reclose_PhS_01022024.CFG,Cibatu_Reclose_0102024   Folder   7SA522 V4.7 Var,UNKNOWN,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,99.00001,250.0,2423355.628185778,B,9150.055885314941,B,1.9489440210913336,14.986366530667897,359.9501586544882,0.9239631155322873,B,0.9928654710729616,1.0689023555406745,0.3548728052602414,29.941300965248637,83.64766650721972,5.878756260088074,3.1580422343646,0.9630965677768702,17.570488600015942,999.99994,414.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\15022024 Reclose GI Taman Mekar bay Traksi_PETIR\BAY TRAKSI GI TAMAN MEKKAR ( 15 FEB 2024)\BAY TRAKSI GI TAMAN MEKKAR ( 15 FEB 2024)\DFR\BAY TRAKSI 15 FEB 24.CFG,NR,LINE_DIFFERENTIAL_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,LL,False,True,True,1045.0000166893005,2,60.000004,0.0,nan,A,nan,A,0.0,nan,0.0,0,A,0.0,0.0,0.0,0.0,,,,nan,nan,1200.0,5500.0,True,False,False,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\15022024 Reclose GITET Cibatu bay Sukatani_PETIR\RECLOSE CBTU-SKTANI 2 ( 15 FEB 24 )\DFR\RECLOSE CBTU-SKTANI 2 15 FEB 24.CFG,NR,LINE_DIFFERENTIAL_RELAY,,DISTANCE,UNKNOWN,single_pole,A+B+C,3PH,False,True,,,1,0.0,0.0,156265.26990635597,A,nan,A,0.0,nan,0.0,0,A,0.0,0.0,0.0,0.0,,,-1.71135533686207,1.0183939056777793,-30.299118610514267,1200.0,9104.167,False,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\25022024 Reclose Juishin - Cileungsi_PETIR\GI Cileungsi Reclose bay Juishin Phasa R 26 Feb 2024\reclose juishin phasa r\Reclose_Bay_Juishin_phasa_R_25022024.CFG,Reclose_Bay_Juishin02   Folder   7SA522 V4.7 Var,UNKNOWN,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,118.000015,226.0,1985702.1223094238,A,9030.749320983887,A,0.9081466827006024,16.56056045807989,350.28867451386157,0.536176558938004,A,0.544981565390944,1.0088050064529401,0.18861868792067177,23.55272378220311,85.32695961255519,41.248505232479374,0.4525427238139422,10.174564261096572,65.65121631940313,999.99994,447.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Feb 2024\25022024 Reclose Juishin - Cileungsi_PETIR\NEW CILEUNGSI\GANGGUAN AR BAY CILEUNGSI.cfg,NEW CILEUNGSI   Folder   7SA522 V4.7 Var,000881,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,99.00001,226.0,4492799.783933173,A,20662.27149963379,A,1.0439902017723934,14.994894161399944,353.6861795287445,0.48775735153737737,A,0.5990214713026665,1.111264119765289,0.2582688251851215,74.7669945915475,85.71198587425808,45.80424384045261,2.0419459672814417,2.3996085753196668,26.092328233618712,999.99994,438.0,False,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Jan 2024\10012024 - Final Trip GISTET New Tambun bay Cibinong dan Busbar B KONDUKTOR\GANGUAN\GANGUAN\MAIN A CIBINONG 2\210_101202432215910_FRA00210.CFG,GI 500kV Tambun,BM1707009819,500.0,DISTANCE,UNKNOWN,single_pole,C,LL,False,False,,,1,67.99996,524.5,1330700.0958680129,C,2354.2351722717285,C,0.157135471314816,6.256180696492127,316.887233790878,0.030211621895309206,A,2.688348992272493,3.658137370377184,0.05633367100183754,10.480049823165965,287.2114859239477,270.2308012877439,5.098847953684827,182.53826263192508,-168.90383264363598,1999.9999,2195.5,False,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Jan 2024\10012024 - Final Trip GISTET New Tambun bay Cibinong dan Busbar B KONDUKTOR\GANGUAN\GANGUAN\MAIN A CIBINONG 2\211_101202432220243_FRA00211.CFG,GI 500kV Tambun,BM1707009819,500.0,DISTANCE,Z1,single_pole,A,SLG,True,False,,,1,71.5,491.0,7947327.236352778,A,20851.4461517334,A,1.2731425974426382,8.8044496108548,314.3075208941897,0.6935307084765622,A,0.6741919870482771,0.9806612785717148,0.3166367871319776,47.24414743385816,281.50942324445356,86.26411878441313,0.26870894947122537,6.25940473993687,74.9593928633262,1999.9999,1402.5,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2024\Jan 2024\10012024 - Final Trip GISTET New Tambun bay Cibinong dan Busbar B KONDUKTOR\GANGUAN\GANGUAN\MAIN A CIBINONG 2\212_101202432221369_FRA00212.CFG,GI 500kV Tambun,BM1707009819,275.0,DISTANCE,Z1,single_pole,B+C,DLG,True,True,,,1,70.99998,476.5,7328185.269853613,A,21326.919555664062,A,0.9997940371151107,100.0,350.1598484961818,-0.006596000151984223,B,14.436718265855028,15.443314266007013,0.3877378056235344,67.93520605876189,307.1526586520706,285.56263444947905,0.13095157503040422,9615.454737774617,-97.46052072873476,1999.9999,1066.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2025\Januari 2025\24012025_GISTET New Tambun_bay Muaratawar_PETIR\24012025 - DFR Rele LCD bay Muaratawar GISTET NWTBN\MAIN A\fault records main A 24012025.CFG,GI 500kV Tambun,BM1707009413,500.0,DISTANCE,Z1,single_pole,C,SLG,True,False,,,1,544.99994,489.5,5552707.527588975,C,17661.638259887695,C,0.5277163404391392,7.822403300156674,45.52673613486633,0.4654995075598158,C,0.4134833870929411,0.9479838795331254,0.23355829927736216,29.13046360164588,285.43030831131864,152.04725535559544,0.18178452673640694,12.780932194164532,79.69702013102196,1999.9999,1064.5,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BEKASI\2025\Januari 2025\24012025_GITET Muaratawar_bay Tambun_PETIR\24012025 - DFR Rele LCD bay New Tambun GITET MRTWR\Main A\26_241202593111847_FRA00026.CFG,MUARA TAWAR,BM2002011573,500.0,DISTANCE,Z1,single_pole,C,SLG,True,True,,501.99997425079346,2,72.00003,500.0,10748359.169656115,C,34790.321350097656,C,1.3134091462204895,5.729555017286826,350.18355596426045,0.8354489104908979,C,0.7911861007104724,0.9557371902195745,0.4294068753129463,15.984180390234194,285.87889693798866,44.746038432616864,0.03007783180877393,1.8902716344299386,88.27718658447459,1999.9999,1066.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\01022022 - Bunar rangkas PETIR\rangkas1.01feb22_agsys\rangkas1.01feb22_agsys\P442\1\DR\Friday 10 December 2021 21.28.27.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,3.3320188522338867,2,93.29599,471.48,129297.71240034908,C,795.3599853515625,C,1.3224263410060493,4.211185475156765,5.5154497238937825,0.887112383039677,C,1.2480901087003253,1.3609777256606483,0.15257888358496755,18.35251755374585,40.63640840133552,4.566229441788409,1.8562640068065288,18.702753408616754,28.31207811378906,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\08022022 - lembursitu-cianjur 2 PETIR\GGN 04022022 CIANJUR 2 DI GI LSITU\GGN 04022022 CIANJUR 2 DI GI LSITU\DR\Friday 04 February 2022 14.03.47.000.CFG,AREVA,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.968,488.14,2304847.016922497,A,10712.974609375,A,1.0330416499345676,6.837093137341914,332.36362248112556,0.49733575157688137,A,0.4860166766478846,0.9886809250710032,0.24198270512150236,16.96932861335493,85.20610181186355,34.82185066636783,0.3633172299231765,7.429903698674216,70.03304467177415,1200.4802,1518.559,True,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 10 November 2017 14.08.35.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,3.3319592475891113,4,104.95803,229.08,127308.51950218684,A,762.219970703125,A,2.2990125401693127,11.90530596633713,308.59518061474046,0.6338680483157593,B,0.9570816272033902,1.323213578887631,0.13954885088979185,5.257074566702014,40.27886990822149,14.53803962084625,1.670792944560117,225.9357785348208,-149.09871104303963,1200.4802,1518.559,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 10 November 2017 14.08.35.001.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,3.3319592475891113,4,104.95803,229.08,127308.51950218684,A,762.219970703125,A,2.2990125401693127,11.90530596633713,308.59518061474046,0.6338680483157593,B,0.9570816272033902,1.323213578887631,0.13954885088979185,5.257074566702014,40.27886990822149,14.53803962084625,1.670792944560117,225.9357785348208,-149.09871104303963,1200.4802,1518.559,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 15 February 2019 19.40.00.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,True,True,3.336012363433838,5,328.596,477.05,485775.1803077203,C,2734.050048828125,C,2.492974665103601,15.826299497296581,27.256149822865705,0.6988477887267032,C,1.0280935615052127,1.3292457727785094,0.1447971557662862,33.03337784557818,41.40196808791226,12.301548139389586,1.2392352551335664,14.727400832558892,38.90176985427949,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 26 April 2019 16.03.43.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,True,True,3.336012363433838,3,156.79199,481.22,262258.98750747746,B,2125.930908203125,B,9.228988956738512,13.387498122865338,11.482890820186004,0.6762748686270658,B,1.022626858612747,1.3463519899856813,0.13007830586667063,15.397900739948286,39.25304321873081,12.547766170622056,0.7940674766140262,26.81950488235469,51.54805368328078,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 29 March 2019 15.41.35.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,58.38000774383545,2,165.13202,366.13,158944.83550801294,A,1620.5460205078125,A,9.337412993430686,17.05565212375431,346.20489401672376,0.5892984203838701,A,0.8825215458702358,1.2932231254863658,0.10962218913964411,18.95378432745773,37.86841216711934,15.662885289810852,1.7217748410440308,40.55894143219309,30.14784992795595,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Friday 31 August 2018 17.41.26.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B+C,DLG,True,False,,,1,228.24197,480.64,210854.738001448,B,3436.617919921875,B,0.7438549789202318,10.851446582770496,349.059712235681,0.8727084725367404,C,1.0751403593679036,1.202431886831163,0.8419173411374689,31.124710162847506,40.42894752805371,4.7575962016691555,1.6486463553325215,23.210616900681245,31.239250228706748,1200.4802,1518.559,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Monday 11 November 2019 15.18.48.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,True,True,655.5240154266357,4,188.48395,512.08,73511.99219710259,A,1014.083984375,B,0.7443867753662108,12.152009769841701,331.477502658191,0.8857819155142542,B,0.994022049690633,1.1082401341763788,0.04945874285917618,34.65644777052621,39.3242467609418,2.2863533890654844,-4.003211171013642,29.76284733654536,-14.025428901191267,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 09 February 2019 16.12.46.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,False,,,1,227.39198,472.34,749217.685259349,A,3945.31689453125,A,0.7154438015340172,16.082963236584842,340.6061204626426,0.8353600467429153,B,1.1013582000243178,1.2659981532814024,0.6949391998730606,100.0,40.23944919322036,6.467447167064265,0.9669313926654944,4.642793850700905,45.96318212146989,1196.1722,1503.964,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 09 September 2017 18.57.41.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,False,,,1,256.25598,494.21,340561.31581665174,B,785.4180297851562,B,5.5763630719389745,13.593675154267832,20.62508349480475,0.6934949572128322,B,1.0918262503407161,1.398331293127884,0.09625482121263021,14.489168591727793,40.608752781915655,12.44519458115025,0.7568534515035971,28.636325084885264,52.87961670542667,1201.9231,1516.7361,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 12 January 2019 14.57.04.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+C,DLG,True,True,True,3.336012363433838,4,373.63202,455.36,277160.0765566135,A,1975.14404296875,A,2.7426768284649503,20.999010075411938,354.89763362322367,0.7587415121603901,A,1.1546552100551946,1.3959136978948046,0.07166168729225396,17.3356775539388,39.57108202505266,9.830992440128144,1.1162484243869946,15.36942521504008,41.85582428773986,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 16 September 2017 08.22.08.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,True,89.96403217315674,2,426.496,472.31,982662.6472148263,B,3290.802001953125,B,1.522973317305712,7.299312200824415,4.901027489910093,0.8132040009792874,B,1.1714306261498078,1.3582266251705204,0.21551065265681302,100.0,39.56246554233186,7.389658798277083,2.5297516735391556,161.62958599432008,-158.43132504432452,1200.4802,1518.559,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 16 September 2017 08.34.02.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,True,True,3.336012363433838,3,313.58398,470.38,631805.7448146851,C,1827.6710205078125,C,1.0039859413161438,7.625346586950315,326.138427545882,0.8079197848125865,C,1.3762394183742948,1.5683196335617082,0.13464435962021168,100.0,38.20356342546452,7.406118344596017,0.6253996651885919,3.8224964871355294,57.97815296063077,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 17 June 2017 20.30.54.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+C,DLG,True,True,True,3.32796573638916,2,254.592,474.24,267868.41180885135,A,1030.654052734375,A,4.182262359393003,10.566223644991965,349.5556644442758,0.5569221606278157,A,0.8788440441411238,1.3219218835133082,0.09669887696581933,2.41981001134146,40.18637867507484,17.786404375805297,1.0036360104211703,27.11873963786986,44.89602511552506,1201.9231,1516.7361,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 19 February 2022 19.06.45.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,3.3280253410339355,4,94.84798,498.56,601459.1614942886,A,2124.27392578125,A,1.7521266376805467,10.470197226736627,314.1829931947166,0.7813761620471217,A,1.2047038586716097,1.423327696624488,0.16113732022494645,100.0,40.345042551563516,8.820678551491925,0.7066760074033789,4.282536289016213,54.75206800530124,1201.9231,1516.928,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Saturday 24 October 2020 16.31.07.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,False,,,1,111.75597,465.25,842407.6780488234,B,3857.49609375,B,0.33225972170748624,7.652960099301503,316.86215148970973,0.8571483949008064,C,0.11193246692959241,0.2547840720287861,0.1718491216081585,100.0,39.614832898925215,5.760980616173295,0.674030069687945,5.713242187792436,56.018845226380684,1199.0408,1500.2461,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Sunday 13 January 2019 14.56.45.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,True,True,3.3280253410339355,4,337.792,501.7,548682.0980845272,B,2859.98193359375,B,2.123341771701027,12.169365560605689,328.4257408847277,0.7354500834810299,B,1.0579720599339812,1.3225219764529514,0.16522864198146756,35.99080032202815,40.82407163041061,10.801125426303374,2.2069913694964827,194.15671992047888,-155.6244567839073,1201.9231,1516.7361,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Sunday 24 September 2017 14.44.09.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,True,True,3.3320188522338867,2,326.536,504.8,112389.55902756451,B,387.7380065917969,B,6.379875520470072,1.386493713134396,306.05087202679135,0.8859266989385389,B,1.103776297039612,1.2178495981010733,0.06434305684392881,16.162617373919076,40.0315269567294,3.1897274582580772,1.568728060141423,12.045589871910733,32.51584494128253,1200.4802,1518.559,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Sunday 30 May 2021 19.27.08.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,3.3280253410339355,5,89.856026,485.89,350519.2186354627,A,2283.345947265625,A,3.436991780120944,21.418049667724247,343.000585154676,0.6808442470554028,A,0.9877719951955992,1.3069277481401964,0.13419711965661424,13.40398809192809,39.30957439706622,12.54507327238787,1.0376060624587775,19.48030254564966,43.94266899343203,1201.9231,1516.7361,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 02 January 2020 11.18.03.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,True,3.340005874633789,3,163.66002,467.6,576477.2242237835,C,1988.4000244140625,C,1.5853460447679812,11.519178238727637,34.655278353991044,0.7845026566884796,C,1.2046189135595353,1.4201162568710557,0.1715407523894512,100.0,39.95033422142645,8.548113943601194,-0.1662127557029006,265.243588217346,-80.56298393871737,1197.6047,1502.1649,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 28 February 2019 16.02.14.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,True,True,44.87407207489014,5,239.32797,451.23,213356.22099300456,B,2132.55908203125,B,15.481012379409762,3.197973983578558,348.13774850681483,0.6396198995341374,B,0.9864178478617479,1.3467979483276105,0.11523961580681559,6.299413270847425,40.75527898200428,14.674900782882938,1.7943858248614168,137.55725774331574,-150.8693494763225,1203.3695,1514.913,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Thursday 28 March 2019 13.04.41.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,True,True,3.336012363433838,3,200.15997,481.22,388421.4744480584,B,2162.385009765625,B,2.9514095067118005,16.762850949039322,15.325233353158579,0.8169238547229122,B,1.218937828384985,1.4020139736620727,0.12043719316136585,35.715112962778996,40.388557656084686,7.368003355039175,1.2550516583802445,10.469525588945864,38.54713436370307,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Tuesday 02 June 2020 16.09.23.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,True,True,25.02000331878662,3,186.81598,467.04,561273.9688265175,B,2283.345947265625,B,1.9877821157098103,18.310674621552714,336.19509384545626,0.6534695192535073,B,0.9192009387687984,1.2657314195152911,0.09960524198758174,33.29401871428893,40.68434203495843,14.49513776316631,4.892748637840752,177.31652816591605,-168.44874345924222,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Tuesday 08 May 2018 18.09.39.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,True,36.696016788482666,11,121.76401,479.55,1247716.954392623,A,5705.05078125,A,2.6275833590851585,12.993900823559843,8.150392387882027,0.913471248375279,A,1.170708399307116,1.2572371509318367,0.8673280254745094,64.19491397220608,41.39623476028078,3.588373243054156,284.63594792671336,1.1938117195581286,0.20129412394448182,1199.0408,1500.366,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Wednesday 07 December 2016 06.39.55.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+C,DLG,True,True,True,3.3359527587890625,3,366.96002,471.21,742073.7491192601,A,2324.77099609375,A,1.5117547164803264,12.584276628861438,33.408188772691595,0.8166368643865477,A,1.2330346436594897,1.4163977792729419,0.17710875153052727,100.0,39.73730422576872,7.361893900185415,0.3140837742458101,2.6291069418301873,72.56334237224438,1199.0408,1500.366,False,False,True,True
