label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\Gangguan Kd. Badak 1 tgl 190222\Gangguan Kd. Badak 1\DR\Wednesday 19 April 2017 14.35.09.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+C,LL,False,False,,,1,318.97003,479.29,539765.2571820061,A,2001.656005859375,A,0.004982013727873788,4.750347387342226,334.4594825339535,0.5136082860958331,A,0.5084461399925907,0.9948378538967576,0.5062662609322253,25.31837353590293,40.062729621886184,19.166957450830814,-0.5546099508030494,20.40493759690201,119.01318642244199,1197.6047,1502.1649,False,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\02. februari\19022022 - kracak-kedungbadak#1 BINATANG\kracak 1 19022022\kracak 1 19022022\19.02.22 18.21.58.000.000.CFG,DR PHT KRACAK 1,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,2405.6731462478638,4,100.400925,861.12,320645.4459894117,A,1060.47998046875,A,0.3028244020414509,10.288601966867382,334.25235400155304,0.7616423841998812,A,1.2417505039008405,1.4801081197009593,0.10748928680665239,28.42373330193469,40.6329176700685,9.660178811028423,0.5185311989706478,15.50614885474696,62.5918519759294,2403.8462,5017.704,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\12. Desember\5 desember 2022 pratu-bayah2 PETIR\RECLOSE BAY BAYAH 2\RECLOSE BAY BAYAH 2\PCS900_RCD_01278_20221205_163510_420.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+B+C,3PH,True,True,True,1106.6666841506958,2,63.333347,235.83,1657678.8310151086,A,7461.314453125,A,0.536256928086065,16.264829447563518,3.499970504182447,0.26012509231432884,A,0.25153387025986595,0.9914087779455372,0.09275301495013495,2.349662758764043,88.8548973603313,65.74140250621592,0.5318247147594107,18.910134332081892,61.994850828339146,1200.0,7363.333,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\8. agustus\CIBADAK-BOGORBARU PETIR\CIBADAK\Saturday 27 August 2022 18.40.50.000.CFG,GI CIBADAK,1,150.0,DISTANCE,UNKNOWN,unknown,C,SLG,True,False,,,1,79.96797,3987.57,1353061.269025118,C,5427.759765625,C,0.7731060962051602,6.934766053051064,327.7836269914761,0.3691910544736594,C,0.332796353792983,0.9636052993193236,0.15591846189691486,8.422356158298294,87.95867965849192,55.484380238256705,0.3584903147972495,18.53204173155251,70.27773499126684,1200.4802,6016.7114,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2022\8. agustus\SALAK BOGOR PETIR\salak\New folder (1)\New folder\bogor baru.cfg,D60 BGBRU,572,150.0,DISTANCE,Z2+Z3,single_pole,A,SLG,True,False,,,1,74.92201,178.61,1095806.6004599943,A,4940.30876159668,A,0.6669793095510326,8.53814497897563,327.62989424197383,0.3214023416569353,A,0.26528615721613646,0.9438838155592011,0.1513010446307736,4.05112633129414,88.25680368850193,59.44231914755158,0.45643938359375497,23.218599569979762,65.46617645906862,1601.2811,2057.9404,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-03-11 GI 150 kV BOGOR BARU - SALAK BARU PETIR\GE Bay SLKRU\2023-03-11 GE Bay SLKRU.cfg,D60 SLKRU,572,150.0,DISTANCE,Z3,unknown,C,SLG,True,False,,,1,0.0,171.79,1248546.8160809362,C,5343.955078125,C,0.37499761946474464,10.50733636848083,327.9660544863518,0.20337268251785998,C,0.16148876000150758,0.9581160774836476,0.10160165576382936,2.6291543051724044,85.38367239948708,67.12172434128765,0.17719749741016375,23.57003698005139,79.95163425211288,1601.2811,2059.215,False,False,True,False
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2 PETIR\GI BOGOR BARU BAY CIAWI 1\DR\Thursday 20 April 2023 15.21.48.000.CFG",BOGOR BARU,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.96792,969.61,4078835.7421402014,A,14228.779296875,A,0.8987358691268036,3.8013539256153264,45.111952189604,0.6759636343171453,A,0.6507261493595695,0.9747625150424242,0.321075709483069,61.883036344779185,84.988257046795,27.538214457049325,0.3424849651716248,3.064088898963721,71.0944389587047,1200.4802,1518.559,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2 PETIR\GI BOGOR BARU BAY CIAWI 1\DR\Thursday 20 April 2023 15.21.48.001.CFG",BOGOR BARU,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.96792,969.61,4078835.7421402014,A,14228.779296875,A,0.8987358691268036,3.8013539256153264,45.111952189604,0.6759636343171453,A,0.6507261493595695,0.9747625150424242,0.321075709483069,61.883036344779185,84.988257046795,27.538214457049325,0.3424849651716248,3.064088898963721,71.0944389587047,1200.4802,1518.559,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2 PETIR\GI BOGOR BARU BAY CIAWI 2\DR\Thursday 20 April 2023 15.26.33.000.CFG",BOGOR BARU,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,False,,,1,79.96797,961.28,4327545.285077016,A,15811.595703125,A,0.9190530273204904,3.2519746961200804,43.691275085509275,0.6887425165757399,A,0.6630047700037345,0.9742622534279946,0.3298220943138323,58.76446634972141,85.08437557828681,26.48259364041833,0.3424789037321169,2.706059672222828,71.09474979447423,1200.4802,1518.559,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-04-20 SUTT 150 kV BOGOR BARU - CIAWI 1,2 PETIR\GI CIAWI BAY BOGOR BARU 1\DR\Thursday 20 April 2023 15.22.21.000.CFG",AREVA,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,113.28805,478.98,1382824.7209470924,A,10391.8984375,A,1.1369415436650387,4.26962747587136,18.811498831629496,0.8267933274795062,A,0.8106552902141988,0.9838619627346927,0.41342089146625516,41.84303289490989,85.35152877860584,14.757516240497685,0.8538756962264065,5.020377513292581,49.50679185940526,1200.4802,1518.559,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-05-04 SUTT 150 kV BUNAR BARU - RANGKAS 1,2 PETIR\Rangkas 1\AA1E1Q05FN1_DR95_20230503192326.cfg",Station name,Object name_0_Unit name_0,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,122.00000137090683,3,156.0,103.0,372797.8185967647,B,2710.93359375,B,4.355960538452418,7.874017399187741,345.83119766086605,0.8844698761141307,B,0.9258682500356381,1.0413983739215074,0.3983360146846211,15.401430073782752,87.43714496547892,7.701406769467846,0.28656136564826984,11.570509289495243,74.00974299243441,999.99994,671.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-05-04 SUTT 150 kV BUNAR BARU - RANGKAS 1,2 PETIR\Rangkas 2\AA1E1Q04FN1_DR133_20230503192326.cfg",Station name,Object name_0_Unit name_0,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,170.00000178813934,3,156.00002,81.0,319699.64606996445,B,1713.239013671875,B,3.1709340666903882,37.61130687441433,19.75895013677311,0.8524651978762054,B,0.9124746547204093,1.0600094568442038,0.3357447695649412,85.36809181636681,90.05677534853312,12.290386196989239,7.596494463349838,22.618383244711715,7.499277373623038,999.99994,647.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2023\2023-05-04 SUTT 150 kV BUNAR BARU - RANGKAS 1,2 PETIR\Rangkas 2\AA1E1Q04FN1_DR134_20230503192326.cfg",Station name,Object name_0_Unit name_0,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,100.00000149011612,3,156.0,81.0,469732.93362150004,B,1713.239013671875,B,6.376787769071457,11.838602002864034,337.57366662750957,0.058242184152803404,C,0.12940685816737818,1.0711646740145748,0.3902276140624777,19.19689083461669,90.73306905270628,85.57083585011266,0.6991918972858107,9.19058616001522,55.0390660128435,999.99994,1099.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250225_GI CIBADAK BARU BAY PRATU#1_PETIR\GGN200225 OK.CFG,GI CBDRU,1,150.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,False,,,1,126.76811,4383.5,6866087.57488419,C,31722.63671875,C,1.09527324410539,13.653999695038197,6.724398292055218,0.8744913120879679,C,0.849757601054826,0.9752662889668582,0.4022448277648724,52.00269425237052,86.86649518235338,8.6018032662195,0.4659082153324932,0.5761155740994615,65.0188016131121,1199.0408,6504.3657,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250225_GI CIBADAK BARU BAY PRATU#1_PETIR\Tuesday 25 February 2025 19.21.25.000.CFG,GI CBDRU,1,,DISTANCE,UNKNOWN,unknown,,UNKNOWN,True,True,False,1002.4679899215698,2,0.0,0.0,19872.900825662404,A,24.861000061035156,C,0.4709984990154667,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,1.1486547575717903,4038.448920463952,-138.9577040218637,1199.0408,6504.3657,True,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\02. FEBRUARI\20250225_GIS PRATU BAY CIBADAK BARU#1_PETIR\250225.CFG,AREVA,1,150.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,False,,,1,33.360004,1973.24,1636300.9788532406,C,8331.7001953125,C,0.5608451264630517,22.79685417240234,329.4838835266826,0.29122340195924395,C,0.2108501413571673,0.9196267393979234,0.16054830681618223,9.401497548348022,86.96102228434226,61.262693618652364,0.31642613303920186,15.535347599480126,72.44126761807162,1199.0408,6003.966,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\03. MARET\DFR eksternal GIS PRATU BAY SEMEN JAWA#1 010325 PETIR\dfr external di pratu.cfg,Pelabuhan Ratu,Semen Jawa 1-2,150.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,,998.3333945274353,2,51.66665,227.5,2827736.3573093475,B,8603.6220703125,B,0.8152948674270913,1.5370481171699182,43.93060789727359,0.24568400637212767,B,0.19792514392546257,0.952241137553335,0.12465845952264994,6.013314234204358,87.48319182198153,65.96842442430399,0.34094229752171706,11.518256713545949,71.17358549595095,4800.0,1759.7916,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\11. NOVEMBER\2025-11-30 PHT BOGOR BARU - SALAK BARU PETIR\DFR INTERNAL Bogor Baru\DFR INTERNAL\GANGGUAN BAY SALAK BARU.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,Z1,single_pole,A,LL,False,True,True,,1,72.50001,198.33,2912446.584750329,A,13954.06640625,A,0.0,13.358861363525603,348.2481830656188,0.38140425561974034,A,0.3800576568803211,0.9986534012605808,0.15033748206277803,2.58116759479809,86.56305113842365,53.51677079877537,0.34892365758736177,8.35472336635248,70.7649119656491,1200.0,6980.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\12. DESEMBER\2025-12-01 PHT CIBINONG - CILEGON PETIR\DFR INTERNAL\LPA BAY CILEGON\Monday 01 December 2025 13.27.51.001.CFG,CIBINONG,1,500.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,,1,100.468994,688.47,4192676.103110194,C,20598.99609375,C,1.0516609598314361,42.39513168867173,2.589685963167621,0.29269580011091645,C,0.29121863080990895,0.9985228306989925,0.06339748777612929,22.917208437800994,292.4825235924088,197.56433171266073,0.04004149079080709,26.2560973498914,87.70701651161318,2398.0815,4042.787,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT BOGOR\2025\12. DESEMBER\2025-12-01 PHT CIBINONG - CILEGON PETIR\DFR INTERNAL\LPB BAY CILEGON\DR.CFG,cilegon LAN   Folder   7SA522 V4.7 Var,000284,500.0,DISTANCE,Z1,single_pole,C,SLG,True,False,,,1,917.00006,250.0,4036332.9519955623,C,20583.08458328247,C,1.0708535914933972,42.71311135268861,11.256714383106655,0.2839929608616134,C,0.2961353191007259,1.0121423582391125,0.03355972349600214,16.603964007782405,282.83646813283406,200.03757399227143,0.10056062353436705,29.736050718266206,84.2576053018607,999.99994,1266.0,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\01. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (03 FEBRUARI 2022) BENDA ASING\DFR Eksternal\Banjar 2 GI Pangandaran.cfg,GI PDRAN,BNJAR 1-2,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,143.3333307504654,2,80.416664,142.92,346786.1579846217,C,1051.3380126953125,C,0.5844889173747004,1.4632345805629907,340.0420812814274,0.006644106819525841,B,0.003592674077236957,0.9969485672577111,0.1555987819154666,7.852374543054591,67.74716966713221,52.07604976290378,0.7946055045420765,18.01104478640434,-128.4708471678003,4800.0,2459.7917,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\05. RECLOSE SUTT 70 KV PARAKAN-SUMEDANG#1 (21 FEB 2022) PETIR\REKAMAN GANGGUAN\20220221_160835_401_r187_20220221T171726_PRKAN_SMDG1_Distanc.cfg,SUMEDANG-1,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,False,,,1,80.06382,3468.58,191283.5105444852,B,654.6964111328125,B,1.0127888836586572,16.34530238800633,350.1864797629122,0.8907939635073053,B,1.3804959900910692,1.4897020265837637,0.05825136515436688,63.62293189199889,38.58738366742071,4.343450079645086,1.3640905722170358,9.017385257206431,36.24473874769715,1199.0408,10507.542,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\02. FEBRUARI\06. RECLOSE SUTT 150 KV CEP-BREBES #2 (21 FEBRUARI 2022) PETIR\Brebes 2 21-02-2022\Monday 21 February 2022 16.55.05.000.CFG,GI PLTU CIREBON,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1054.5779466629028,2,79.96797,1804.28,3216836.7414985197,C,16873.349609375,C,0.8639721965602645,7.268222230697139,325.4642577034273,0.281524976008492,C,0.24934884360762055,0.9678238675991285,0.1671628041006087,8.909671202795073,86.78585816904895,54.390246765345076,0.22104105899219686,8.480735705723776,77.53569932933942,1200.4802,9015.56,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\01. RECLOSE & TRIP SUTT 70 KV ARJAWINANGUN-KADIPATEN #1-2  (05 MARET 2022) PETIR\20220305_152156_733_r173_20220305T155321_ARJWN_KDPTN1_Distan.cfg,KADIPATEN-1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,3020.457863807678,3,79.96797,1690.18,686462.61445139,C,2260.774169921875,C,0.949929122164268,3.2634026112872965,343.5903419085356,0.8666685726505503,C,1.5090733102986433,1.642404737648093,0.08641496129415176,86.3192093496127,40.568880326057865,5.409090983709206,0.8820148727618942,3.346225023088351,48.58722705620084,1200.4802,5017.3257,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\04. RECLOSE SUTT 70 KV PARAKAN-KADIPATEN #1 PETIR\20220311_143631_662_r116_20220311T143512_PRKAN_KDPTN1_Distan.cfg,GI PARAKAN,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,80.06406,965.77,230202.6618153769,A,1291.43701171875,A,0.9066797404621857,6.8977149831689095,41.47973632210641,0.7471937008727232,A,1.2091668553631907,1.4619731544904673,0.13060261349120242,87.65549497691138,38.19300894078581,9.593013701998116,0.8307559853216964,18.405718318648336,50.281689642336104,1199.0408,3001.566,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Malangbong 1 dan 2\Friday 25 June 2021 19.10.20.000.CFG,MLBNG 1,1,70.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,False,,,1,79.96797,464.81,1625172.8508970584,B,5375.30810546875,B,0.0011641215369950942,2.185053599245166,22.898663522151658,0.5184214439035555,C,0.5193324495770466,1.0009110056734911,0.5282552886768929,15.820376151904899,41.09698517699652,19.79131912889652,5.542296780148368,7.569034827804264,10.22786988342113,1200.4802,1518.559,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Malangbong 1 dan 2\Malangbong 1.CFG,MLBNG 1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,80.063995,485.39,1776208.5860866522,C,7998.3388671875,C,0.940076647934976,16.469443825977898,34.558520231181035,0.7791979186640828,B,1.2210451622457579,1.4418472435816752,0.5853715513042845,93.6912658148992,40.54182564484533,9.144863741209127,0.37566479717218587,2.2636622033913665,69.41056804541626,1199.0408,1500.366,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Malangbong 1 dan 2\Malangbong 2.CFG,MLBNG 1,1,70.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,False,,,1,79.96797,464.81,1625172.8508970584,B,5375.30810546875,B,0.0011641215369950942,2.185053599245166,22.898663522151658,0.5184214439035555,C,0.5193324495770466,1.0009110056734911,0.5282552886768929,15.820376151904899,41.09698517699652,19.79131912889652,5.542296780148368,7.569034827804264,10.22786988342113,1200.4802,1518.559,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Malangbong 1 dan 2\Saturday 12 March 2022 14.43.03.000.CFG,MLBNG 1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,80.063995,485.39,1776208.5860866522,C,7998.3388671875,C,0.940076647934976,16.469443825977898,34.558520231181035,0.7791979186640828,B,1.2210451622457579,1.4418472435816752,0.5853715513042845,93.6912658148992,40.54182564484533,9.144863741209127,0.37566479717218587,2.2636622033913665,69.41056804541626,1199.0408,1500.366,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Tasikmalaya 1 dan 2\Saturday 12 March 2022 14.17.02.000.CFG,TASIK 2,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,100.81302,145.97,580148.6882543572,B,1981.77197265625,B,1.3507535651865852,51.05656214750257,270.0,0.13990235104322624,A,4.237078659091878,5.097176308048652,0.4432834737256635,85.647909440355,39.61440948345187,49.68686182434007,0.5559949498155056,15.736649974437814,60.926161655854294,2398.0815,7005.607,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Tasikmalaya 1 dan 2\Saturday 12 March 2022 14.19.17.000.CFG,TSMYA 1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,750.5999803543091,3,163.464,695.56,139076.73964571915,B,2280.031982421875,B,0.6862485028183335,39.80706943931026,23.218267747576192,0.7584097438924148,C,0.8331916205965587,1.074781876704144,0.7989870351166668,93.58006873823531,38.073722428630425,5.152082966890156,0.5873018048307006,25.119393130046085,59.57420693096732,1199.0408,7004.766,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Tasikmalaya 1 dan 2\Tasikmalaya 1.CFG,TSMYA 1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,750.5999803543091,3,163.464,695.56,139076.73964571915,B,2280.031982421875,B,0.6862485028183335,39.80706943931026,23.218267747576192,0.7584097438924148,C,0.8331916205965587,1.074781876704144,0.7989870351166668,93.58006873823531,38.073722428630425,5.152082966890156,0.5873018048307006,25.119393130046085,59.57420693096732,1199.0408,7004.766,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\03. MARET\05. RECLOSE SUTT 70 KV TASIKMALAYA-MALANGBONG #1-2 PETIR\DFR Internal Bay Tasikmalaya 1 dan 2\Tasikmalaya 2.CFG,TASIK 2,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,100.81302,145.97,580148.6882543572,B,1981.77197265625,B,1.3507535651865852,51.05656214750257,270.0,0.13990235104322624,A,4.237078659091878,5.097176308048652,0.4432834737256635,85.647909440355,39.61440948345187,49.68686182434007,0.5559949498155056,15.736649974437814,60.926161655854294,2398.0815,7005.607,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\01. RECLOSE SUMADRA-PAMEUNGPEUK #2 (01-04-2022) PETIR\GI PMPEK BAY SMDRA 2\Friday 01 April 2022 20.00.37.000.CFG,SMDRA 2,1,70.0,DISTANCE,UNKNOWN,single_pole,A,LL,False,True,True,4.997968673706055,3,86.63201,462.32,142576.22940163294,B,676.6900024414062,A,0.16027827122926733,36.64772663529893,6.851551914445381,0.8218900254229163,A,1.1234724770963265,1.3015824516734102,0.05912491543196383,100.0,40.08319666177906,7.136302846173882,-0.8703534429296413,17.609345545962857,131.03479343962456,1200.4802,7012.879,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\01. RECLOSE SUMADRA-PAMEUNGPEUK #2 (01-04-2022) PETIR\GI SUMADRA BAY PMPEK 2\Friday 01 April 2022 19.57.06.000.CFG,PMPEUK 2,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,3037.117898464203,2,79.96797,367.35,249508.39916312337,A,925.27001953125,A,0.5716181376324136,13.864949686545414,354.47188074530453,0.6102935021809596,A,0.865108760520539,1.2548152583395795,0.01163828764840385,4.280647813715947,40.53188463918299,15.771819546359433,0.7492190139510942,26.87164411293123,53.15875130235011,1200.4802,4017.4631,False,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\05. FINAL TRIP SUTT 70 KV KADIPATEN - ARJAWINANGUN #2 (09-04-2022) KONDUKTOR\20220409_133818_526_r143_20220409T150906_ID1007820724_MANUAL.cfg,KADIPATEN-2,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,False,4826.402187347412,3,3170.3982,1701.82,422821.16946192714,C,1556.35400390625,C,0.9052450266134906,11.83439237539775,37.43757138308023,0.6286385878929388,C,1.121322713390191,1.4926841254972523,0.07151278453535347,28.57092869292554,39.971712504127574,14.844303206926048,0.7316026651127947,19.820854145777485,53.81069814701371,1200.4802,5017.159,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2022\04. APRIL\05. FINAL TRIP SUTT 70 KV KADIPATEN - ARJAWINANGUN #2 (09-04-2022) KONDUKTOR\20220409_143934_989_r183_20220409T143932_KDPTN_AWN2_Distance.cfg,GI KADIPATEN,1,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,True,,,1,79.968216,3381.15,163159.23223857512,C,419.3371276855469,C,1.3890994820531106,14.691855810831159,39.444869154719605,0.7760549660143372,C,1.277722885710566,1.5016679196962288,0.111033534617997,100.0,39.570551954239455,8.861913812318711,1.2502694401416234,29.27879914921549,38.653784545171725,1200.4802,10015.158,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\01. RECLOSE SUTET 500KV MDRCN-PMLG 1 (8 JAN 2023) PETIR\REKAMAN DFR\MAIN A\Sunday 08 January 2023 16.19.43.000.CFG,GITET MDCAN,1,500.0,DISTANCE,Z1+Z2+Z3,unknown,C,LL,False,False,,,1,101.109985,1956.45,2456586.535336003,C,1143.468017578125,A,0.12190792137820698,38.2234556943019,42.82638010442029,0.0018172439845361332,C,0.0015875544485368653,0.9997703104640008,0.0063448966016860335,3.5089720819782615,293.60780725437724,293.10694340074144,-2.7239790801090016,556.9756729547777,159.84130823219456,2403.8462,10522.728,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\02. RECLOSE KAMOJANG - CIKASUNGKA (9 JAN 2023) PETIR\Monday 09 January 2023 15.46.55.000.CFG,CKSKA 1,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,80.063995,475.38,2151702.6690791906,A,13785.98046875,A,0.5312739752961084,15.548017136310555,26.70660948831328,0.53811798099144,A,0.4550805502174883,0.9169625692260482,0.27454159634833836,21.786265244113213,85.21626044181379,39.71737653072849,0.3731506631769472,7.926670980302132,69.53690694642103,1199.0408,1500.366,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\03. TRIP SUTT 70 KV SUNYARAGI - KNGAN (16 JAN 2023) PETIR\Kuningan-2\20230116_183726_607_r074.cfg,GI SUNYARAGI,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,,,1,99.19393,1851.13,338628.360089665,A,1067.2928466796875,A,0.3457657449679805,9.970698528519637,313.67386016802675,0.055174185644612586,A,0.058295710069191875,1.0031215244245792,0.03484786129281646,18.721477704940153,12.863287748951942,12.149454782118434,0.6027321639536528,16.860284871663453,58.92127818043548,2403.8462,10503.83,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\04. RECLOSE SUTET 500 KV MDRCN-CEP 2 (17 JAN 2023) PETIR\DFR INTERNAL GITET MDRCN\MAIN 1\7_171202343323407_FRA00007.CFG,GI_Mandirancan,BM1809010340,500.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.0,501.12,8787695.871669343,A,28154.447265625,A,0.816924950384273,23.7536740952882,354.70927987291947,0.885282539826379,A,0.8811607731898276,0.9958782333634486,0.4005582992530086,43.9386991080766,286.1515194329484,29.91095407929224,0.3482803768074002,1.8190985720296626,70.79777554584368,7999.9995,2579.75,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\06. RECLOSE CEP-BREBES 1 (20 JAN 2023) PETIR\GI BREBES\230120,094830458,+7h0,GI 150KV BREBES,CEP 1-2,Qualitrol LLC.cfg",GI 150KV BREBES,CEP 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,False,,,1,78.515625,75.16,77171278.28741248,B,5495.50830078125,B,1.9534199429104881,12.17283037036472,334.2220541306492,0.5755773560678826,A,0.5156081173844641,0.9400307613165815,0.2951430043454601,12.99216071079753,74.59664901118498,35.39201236359285,0.36090309781360647,16.324632276632727,70.15532974153189,25600.0,731.28906,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\08. RECLOSE PRKAN-KDPTN 1 (23 JAN 2023) PETIR\GI PRKN\P442_KDPTN_1_230123\Monday 23 January 2023 16.04.56.000.CFG,BAY KADIPATEN-1,1,70.0,DISTANCE,Z2+Z3,three_pole,A,SLG,True,True,True,,1,79.871895,3392.16,295928.5781841739,A,984.6530151367188,A,0.9004838496848702,21.680866730123586,347.371970765579,0.7783282619520973,A,1.1979718287135754,1.4196435667614782,0.09073950960578114,40.04832044790332,38.78009894237504,8.599007551751676,2.420693039826808,16.47487244338585,22.445756457427017,1200.4802,13078.351,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\09. RECLOSE CEP-BREBES 2 (24 JAN 2023) PETIR\GI CEP\Friday 20 January 2023 16.48.30.000 (1).CFG,GI PLTU CIREBON,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1052.9847145080566,2,79.96797,3005.46,4045918.4354384453,A,19503.25,A,0.830705200147818,4.455498612490815,33.67460452978782,0.35022604655615097,A,0.31489481052086166,0.9646687639647107,0.19558496871635048,10.638472590892789,86.00625307691598,48.32503845235346,0.24430123769425063,5.7628849222915095,76.27147445397198,1200.4802,9016.0625,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\09. RECLOSE CEP-BREBES 2 (24 JAN 2023) PETIR\GI CEP\Friday 20 January 2023 16.48.30.000.CFG,GI PLTU CIREBON,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1052.9847145080566,2,79.96797,3005.46,4045918.4354384453,A,19503.25,A,0.830705200147818,4.455498612490815,33.67460452978782,0.35022604655615097,A,0.31489481052086166,0.9646687639647107,0.19558496871635048,10.638472590892789,86.00625307691598,48.32503845235346,0.24430123769425063,5.7628849222915095,76.27147445397198,1200.4802,9016.0625,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\01. JANUARI\22012023 KSBRU1 GI PLTU INDRAMAYU PETIR\DFR DISTANCE MICOM\Sunday 22 January 2023 16.59.06.000.CFG,IDBRU5,1,150.0,DISTANCE,Z1,unknown,A,SLG,True,False,,,1,100.07203,478.3,4133563.62788052,A,14966.322265625,A,1.1088960142803426,8.333602180285963,40.84952058676018,0.48689426825014864,A,0.44821479388687735,0.9613205256367287,0.23004848544055473,20.903416017712626,86.22439372683907,44.347167165755,0.25040494288004433,4.786848660419878,75.94192189075436,2398.0815,4099.938,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\02. FEBRUARI\1. RECLOSE SUTT 70 KV BANJAR - PANGANDARAN #2 (17-02-2023) BENDA ASING\DFR Eksternal GI Banjar\Rek 2 DFR Banjar.cfg,GI 70KV BANJAR,PGDRN 1-2,70.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,True,5.1562488079071045,2,9.99999,145.04,1100323.9503754068,B,393.67156982421875,C,0.21757419369633554,3.6515282279769385,341.20931513464336,0.000955769638358488,B,0.0036627288215006493,1.0027069591831421,0.008908576062087968,5.386183736966165,39.69158698621163,39.652292878108526,5.6294207063529225,317.47939872470283,10.072843999969523,25600.0,384.8828,False,False,True,True
KONDUKTOR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\02. FEBRUARI\3. RECLOSE SRAGI-ARJWN 1,2 (27 FEB 2023) KONDUKTOR\GI ARJWN\PHT 1\Monday 27 February 2023 14.34.08.000.CFG",SUNYARAGI-1,1,70.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,True,,,1,200.38795,3217.34,1004062.5171844478,B,3745.949951171875,B,0.007277990877232421,13.735495258915313,29.506718758179407,0.5583083228842118,C,0.5483838799013958,0.990075557017184,0.7505337812670011,13.811245703962449,40.11379310151885,17.694149065318733,-4.652666206505999,13.10801630078975,167.86992452057416,2403.8462,10003.801,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\03. RECLOSE PRKAN- KDPTN (28 MAR 2023) PETIR\GI PRKAN\P442_KDPTN2_280323\Tuesday 28 March 2023 12.59.13.000.CFG,BAY KADIPATEN-2,1,70.0,DISTANCE,Z2,three_pole,A,SLG,True,True,True,,1,79.871895,3365.44,146067.30919175234,A,1037.1309814453125,A,0.46687223622181484,53.902685310301926,359.1165913448505,0.31002816483765816,A,0.5868070077383034,1.2767788429006452,0.010591501775082775,51.818028671568584,39.09617981349082,26.882518356508236,0.7616707630919182,516.9280262010509,52.704535535014266,1201.9231,13198.376,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023) PETIR\DISTANCE RELAY GI HRGLS BAY JTBRG\Friday 31 March 2023 00.32.47.000.CFG,GI HAURGEULIS,1,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,149.33200180530548,2,100.904,102.34,1067570.9184504366,B,5280.705078125,B,0.7603458452553763,2.5408220608402097,42.70528338930103,0.4406216549813516,B,0.4072991641088264,0.9666775091274749,0.200070362221569,16.196909572452718,85.34873417397867,47.7375219712648,0.2950739853463538,20.629835204451652,73.56004117510317,2403.8462,4178.443,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\04. RECLOSE DAN TRIP SUTT 150 KV JTBRG HRGLS (30 MAR 2023) PETIR\DISTANCE RELAY GI JATIBARG BAY HRGLS\Friday 31 March 2023 00.32.15.000.CFG,GI JATIBARANG,1,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,,1,100.04,91.1,3303627.512181457,B,11025.4052734375,B,1.072141440711288,3.2369952149458934,41.45593319222489,0.6610367880101023,B,0.6807318687830664,1.0196950807729641,0.2681334013713985,42.539817426376906,88.21265356101154,29.757937286328474,0.24101939844330575,3.9703095302678113,76.4490533095099,2403.8462,10002.251,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\03. MARET\06. TRIP SRAGI-BBKAN 1,2 (31 MAR 2023) PETIR\PHT 2\Friday 31 March 2023 17.49.08.000.CFG",GI SUNYARAGI,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,False,,,1,79.87213,2996.86,1848750.061916581,B,7849.919921875,B,0.010886483437983834,17.305827277753348,333.7641200856429,0.6528685620432277,C,0.09827559765485616,0.44540703561162837,0.06045770364174456,43.39714734826984,40.71229107978981,14.130182184914998,1.228242017729348,5.940976921934622,39.151508924882926,1201.9231,9004.736,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\01. RECLOSE SUTET 500KV TASIKMALAYA-DEPOK #1 (02 APRIL 2023) PETIR\DFR GITET DEPOK\Sunday 02 April 2023 14.58.56.000.CFG,TASIK-DEPOK 1,1,500.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,101.185974,392.4,3921112.6916840025,A,19593.62890625,A,1.1354201637295256,12.049934487543963,350.78528085192903,0.5723763313110498,A,0.6264556318903631,1.0540793005793134,0.18615699346561576,8.948223686958725,298.74325249623155,127.68002011321359,0.3238648624813716,16.435591705293227,72.05468318786393,2398.0815,2021.0431,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\02. RECLOSE BAY TASIKMALAYA GI MALANGBONG (05 APRL 2023) PETIR\RELAI DISTANCE\BAY MALANGBONG 2 GI TASIKMALAYA\Wednesday 05 April 2023 16.45.23.000.CFG,MLBNG 2,1,70.0,DISTANCE,Z1+Z2,unknown,C,SLG,True,True,,839.9230241775513,2,100.09003,790.4,645274.0228455277,C,1594.0340576171875,C,0.6106034517771949,9.00932753917651,325.6677396475475,0.6067531095679252,C,1.234601280314499,1.6278481707465737,0.04749768521737314,20.202941734022765,41.1264177076843,16.17437056528487,0.592616335757042,16.21828423102681,59.34832523181618,2403.8462,4013.5242,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\05. RECLOSE KDPTN-ARJWN 1,2 (9 APR 2023) PETIR\GI KDPTN\LINE 1\20230409_174834_696_r120.cfg",GI KADIPATEN,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,2023.3757495880127,2,79.87213,3445.31,568755.468029267,B,1950.8292236328125,B,1.386425586376917,32.83941938845285,28.031283733799885,0.12782640981738488,A,8.712426653119783,9.584600243302399,0.4350409875748159,39.35535241468663,44.8391985508837,48.80256345742922,0.7369598376765529,23.25502590115019,53.61127652527183,1201.9231,10003.064,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\05. RECLOSE KDPTN-ARJWN 1,2 (9 APR 2023) PETIR\GI KDPTN\LINE 2\20230409_175951_858_r250.cfg",GI KADIPATEN,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,False,,,1,79.87213,3359.62,520944.16105052514,B,1844.7518310546875,B,1.8909517023722437,5.813189125677956,270.0,0.1274541660515991,A,8.652918300761522,9.525464134709923,0.4208449009068242,37.74893560830821,44.87095817911018,48.813869234125775,0.6394950020296863,14.938839296124042,57.4012882049174,1201.9231,10002.991,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\08. RECLOSE SRAGI-ARJWN 2 (12 APR 2023) BENDA ASING\GI ARJWN\Wednesday 12 April 2023 03.06.13.000.CFG,SUNYARAGI-2,1,70.0,DISTANCE,UNKNOWN,three_pole,B,LL,False,True,,,1,165.18808,3187.79,544550.3178354623,B,1902.81005859375,B,0.0030944783556663196,22.57188068723643,270.0,0.0955448536479204,C,1.1118779686330067,2.0163331149850863,0.0886806082807156,13.210484218755001,40.030596022256454,35.7773762935216,0.1299640785148193,42.876127073399566,-97.40488817437459,2398.0815,10007.467,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\08. RECLOSE SRAGI-ARJWN 2 (12 APR 2023) BENDA ASING\GI SRAGI\Wednesday 12 April 2023 09.16.18.000.CFG,Arjawinangun 2,1,70.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,True,413.66398334503174,2,580.464,466.21,718647.4646765696,B,2378.180908203125,B,0.7174808652092802,7.025539703840769,43.24771984673906,0.4990998812405745,B,1.1341604790796134,1.635060597839039,0.05826640408755477,35.80305425857624,40.94975995764349,19.87303668043077,0.7075968705714211,14.48605402435029,54.71689460625018,1199.0408,1500.366,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\09. RECLOSE PRKAN-SMDG 1,2 (13 APR 2023) PETIR\GI PRKAN\BAY SMDG 1\20230413_184350_470_r041_20230413T184230_PRKAN_SMDG1_Distance.cfg",BAY SUMEDANG-1,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,80.06406,3461.47,91196.73355544482,A,1290.0557861328125,A,0.7665386733932581,7.5138133500503645,29.71248145335015,0.8155539213612654,A,1.3738342605524032,1.5582803391911377,0.09898353732448976,100.0,40.16947511369884,7.406326288919586,0.7952421766204082,33.79791105146769,51.50679941839809,1200.4802,11487.318,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\10. RECLOSE MDRCN-PMLG 4 (16 APR 2023) PETIR\230416,084420270,+7h0,GITET MANDIRANCAN,PEMALANG 3-4,Qualitrol LLC.cfg",GITET MANDIRANCAN,PEMALANG 3-4,500.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,,116.28906428813934,2,96.484375,73.16,31731858.772006456,B,2296.3595390319824,B,0.0650621629706949,30.042043898303987,332.11860178717416,0.311670357949583,B,0.31508152978754156,1.0034111718379586,0.10964332807345334,5.8759247248033315,315.00841018573794,200.22405574122962,-11.79861160746508,692.6617754725278,175.15543232367384,25600.0,689.96094,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\14. RECLOSE BAY PMPEK #1-2 GI SUMADRA (24 APRIL 2023) PETIR\DFR EKSTERNAL\ZQ3.cfg,GI SUMADRA,BAY PMPEK #1-2,70.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,108.958336,120.26,1557844.6278050912,B,4931.27587890625,A,0.8875823567480393,16.486405510531295,9.340588040912577,0.8343552361111548,A,1.1894373140376333,1.3550820779264785,0.7478996833930887,100.0,41.04365318582696,6.793924954341117,2.3005320489292225,2.2876025774229167,23.49372017061655,19200.0,3009.948,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\15. RECLOSE PRKAN-SMDG 2 (28 APR 2023) PETIR\GI PARAKAN\20230428_125355_236_r139.cfg,BAY SUMEDANG-2,1,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,True,True,,1,80.06406,2682.14,214469.39473399342,C,734.806884765625,C,0.9108441709407774,19.424050427793564,359.17161162058215,0.9263800257324422,C,1.4204804537020235,1.4941004279695815,0.08446112858110015,28.83799949955636,39.487346443835314,2.9247963191917523,2.4594613397329925,6.4001834647684746,22.126319525989633,1199.0408,8005.5654,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\17. TRIP SUTT 150KV TASIKMALAYA - GARUT #1 (30 APRIL 2023) KONDUKTOR\RELAI DISTANCE\BAY TASIK #1 GI GARUT\Sunday 30 April 2023 14.47.49.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,96.62798,470.64,2541632.5763735175,A,9032.26953125,A,1.3403581312751018,4.262289072390024,315.87719033387305,0.7204369632941237,A,0.6939413497913935,0.9735043864972698,0.39145490703005315,99.3779929239666,88.64391133490068,24.780586950332854,0.8160740878250623,4.021141974914922,50.78300676591849,1200.4802,1518.559,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2023\04. APRIL\17. TRIP SUTT 150KV TASIKMALAYA - GARUT #1 (30 APRIL 2023) KONDUKTOR\RELAI DISTANCE\BAY TASIK #1 GI GARUT\Sunday 30 April 2023 14.47.54.000.CFG,MiCOM,1,,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,False,484.80600118637085,2,0.0,0.0,5306.122551793114,A,4.420000076293945,A,0.2503388891002871,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,,,,1200.4802,1518.559,False,False,False,False
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\01. 20240102 RECLOSE SRAGI-ARJWN 1,2 (2 JAN 2024)_PETIR\GI SRAGI\PHT. 1\PCS900_RCD_01065_20240102_212020_415.CFG",NR,LINE_DISTANCE_RELAY,70.0,DISTANCE,Z1,three_pole,A+B,LL,False,True,True,14.999985694885254,4,70.83338,999.17,1655989.431336778,A,6425.88134765625,A,0.05127107365794846,7.64425103413463,14.087804420351683,0.7253766633826607,B,1.1322863651056827,1.406909701723022,0.4663123720712223,52.69208886608031,42.36168694274107,11.633998135557407,0.5447743485130996,3.954769614681045,61.41958498660927,1200.0,11000.0,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\01. 20240102 RECLOSE SRAGI-ARJWN 1,2 (2 JAN 2024)_PETIR\GI SRAGI\PHT. 2\Tuesday 02 January 2024 21.30.27.000.CFG",Arjawinangun 2,1,70.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,False,,,1,580.464,470.38,1855446.08664301,A,7165.041015625,A,0.09247229986439351,16.015021497648593,347.2771204410977,0.6321267700226753,B,1.0113483553707474,1.379221585348072,0.37811893119000983,100.0,41.582635132377575,15.025945437460162,0.6744225077532386,4.177904450306395,56.00338713670077,1199.0408,1500.366,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\04. RECLOSE JTGEDE-RCEKEK 2 (9 JAN 2024)_PETIR\GI JATIGEDE\PHT 1\PCS900_RCD_01013_20240109_165250_112.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,UNKNOWN,unknown,B+C,DLG,True,True,False,1999.16672706604,2,1285.8334,195.0,1000942.3907618019,B,4226.025223731995,B,0.7289770125553229,21.027404833796183,336.89681868834225,0.8191052034333456,C,1.0192727652366442,1.2001675618032985,0.0,100.0,0.08749421456009772,0.015829507055281272,1.0428250173091593,0.011765725607301129,-136.20095131936594,1200.0,5774.1665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\04. RECLOSE JTGEDE-RCEKEK 2 (9 JAN 2024)_PETIR\GI JATIGEDE\PHT 2\PCS900_RCD_01330_20240109_165250_112.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,Z1,three_pole,B+C,DLG,True,True,True,,1,168.33333,195.0,996191.0990057805,B,4247.14207649231,B,0.7250716277116219,21.377138533306063,334.9943916666412,0.8126914259189961,C,1.010117537413209,1.1974261114942129,0.0,100.0,0.0874562007404606,0.01638282046733899,1.179377351437979,0.01211628040399661,40.294779509938024,1200.0,5774.1665,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\05. RECLOSE MDRCN-SRAGI 1,2 (11 JAN 2024)_PETIR\GI MDRCN\DFR EKSTERNAL SRAGI 1,2\ZQ79.cfg",GI 150 KV MANDIRANCAN,SUNYARAGI 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,False,,,1,496.24997,126.72,8220116.109548678,A,19876.330078125,A,0.8571879373861403,4.434358390147356,44.89367031230621,0.512505229439576,A,0.44279390611995945,0.9302886766803835,0.2803005733174566,18.85765408331784,86.50870650207652,42.17224204445087,0.4680320235443298,3.538951054172938,64.91890084694614,19200.0,3009.948,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\07. RECLOSE KDPTN-ARJWN 2 (16 JAN 2024)_PETIR\GI ARJAWINANGUN\20240116_180637_977_r086.cfg,KADIPATEN-2,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,79.96797,3370.32,557129.0654201702,C,2005.525390625,C,0.8762500978974134,20.455904585529918,38.73051869737531,0.711682016401335,C,1.2387264487264473,1.5270444323251124,0.07657566577407951,52.72212031614442,41.53598969285867,11.97491332178982,1.4452898460499994,11.810251347101618,34.67946584457386,1200.4802,11034.751,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\10. RECLOSE JTGEDE-RCEKEK 2 (31 JAN 2024)_PETIR\GI JATIGEDE\PCS900_RCD_01331_20240131_154628_272.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,Z1,single_pole,C,SLG,True,True,True,,1,46.666683,195.83,643010.444270194,C,2512.9144191741943,C,1.0312333371146098,14.055115053082472,318.1084923588073,0.7107530978150056,C,0.8910325926883269,1.1802794948733213,0.18017570251414003,68.29455275501283,0.08700315330711096,0.025164940096343062,0.9676628973434068,0.021653759639470114,45.94152953264734,1200.0,5777.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR\GI PARAKAN\DR\Wednesday 31 January 2024 16.28.38.000.CFG,SUMEDANG-2,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,79.96797,3396.14,109418.96999831806,C,1292.615966796875,C,0.911397710049047,4.414324090995767,11.893199419551388,0.8754495574575994,C,1.409812459996957,1.5343629025393577,0.0909146051903825,47.16132532068905,40.04835417440276,4.9878613506980285,1.2998800130510784,18.16119811589907,37.571147844600425,1200.4802,12036.151,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR\GI SUMEDANG\PRKAN 2\20240131_153214_721_r088(1).cfg,GI SUMEDANG,1,70.0,DISTANCE,UNKNOWN,unknown,B+C,DLG,True,True,True,2505.9701204299927,2,243.23595,1680.16,441889.625284234,C,1491.7132568359375,C,1.0218648425913417,100.0,29.722667932553723,0.7010214005733365,C,1.2762170868068172,1.5751956862334806,0.06573891598841351,36.99374516680776,40.0793035354895,11.984607176561973,-0.6269753484018801,7499.323770595236,122.08669819926347,1200.4802,5017.5674,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\01. JANUARI\11. RECLOSE PRKAN-SMDG 2 (31 JAN 2024)_PETIR\GI SUMEDANG\PRKAN 2\20240131_153214_721_r088.cfg,GI SUMEDANG,1,70.0,DISTANCE,UNKNOWN,unknown,B+C,DLG,True,True,True,2505.9701204299927,2,243.23595,1680.16,441889.625284234,C,1491.7132568359375,C,1.0218648425913417,100.0,29.722667932553723,0.7010214005733365,C,1.2762170868068172,1.5751956862334806,0.06573891598841351,36.99374516680776,40.0793035354895,11.984607176561973,-0.6269753484018801,7499.323770595236,122.08669819926347,1200.4802,5017.5674,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\03. RECLOSE JTGEDE-RCEKEK 2 (2 FEB 2024)_PETIR\REKAMAN DFR\PHT 2\PCS900_RCD_01332_20240202_135147_479.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,Z1,single_pole,A,SLG,True,True,True,,1,18.33333,195.83,848900.4510721082,A,3455.2574157714844,A,0.8698797615349408,13.275777912543093,331.70083703603103,0.8609571620965627,C,1.097071120786051,1.2361139586894883,0.0,93.88331274059063,0.08683896996468286,0.012074138098454128,0.1915325189487584,0.013768355542722667,79.15730929990616,1200.0,5782.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\04. RECLOSE SRAGI-ARJWN 2 (3 FEB 2024)_PETIR\REKAMAN DFR\GI SUNYARAGI\Saturday 03 February 2024 17.48.03.000.CFG,Arjawinangun 2,1,70.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,True,416.4999723434448,2,579.768,465.65,787561.2419823839,A,2702.387939453125,A,0.7682882346415837,19.319064604298557,323.3845166310763,0.6779976431766779,A,1.3220567932136489,1.644059150036971,0.021841124031003707,100.0,41.40079730477206,13.331275044239456,7.200611479739201,6.625820129532653,7.906499714892499,1200.4802,1518.559,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\07. RECLOSE KNCI-BREBES 1 (11 FEB 2024)_PETIR\REKAMAN DFR\GI KANCI\OCR CEP 2.CFG,GI Kanci,BM1809007410,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,117.99997,500.0,1653384.4281708768,A,7544.964790344238,A,0.52632655851952,9.665276380316874,5.490980029903808,0.31376165545973345,A,0.28502226702409894,0.9712606115643655,0.1366795340778127,7.339003634307355,87.28646548568504,56.518691601819135,0.1639328076550656,16.844364571752827,-99.3098498645258,1999.9999,1087.0,False,False,True,True
