label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR\REKAMAN DFR\GI JATIGEDE\D50_RCD_01016_20240217_142420_372.cfg,NR,LINE_DISTANCE_RELAY,,DISTANCE,UNKNOWN,unknown,B+C,DLG,True,True,,,1,59.99999,195.83,936007.8136099473,B,3946.226119995117,C,0.3010701301455435,11.568098072927977,315.3320957507746,0.6971688105943954,C,0.8923915667302837,1.1952227561358884,0.0,62.94300488566945,0.08720542835840522,0.026409090420212444,0.8386049980239082,0.016450977470418914,-129.98336512412027,1200.0,5778.333,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR\REKAMAN DFR\GI JATIGEDE\DFR INTERNAL BAY RANCAKEK 2\rckek 2 (dfr internal).CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,Z1,three_pole,B+C,LL,False,True,True,,1,45.000015,195.83,nan,A,nan,A,0.0,11.029683652232105,315.7792723008103,0.6920837946451306,C,0.8862661270288967,1.1941823323837661,0.0,66.84895020167436,0.08716939115655882,0.026839778182135864,0.8208393725491799,0.016651940737154702,50.61950262613924,1200.0,5779.1665,True,False,False,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\08. RECLOSE JTGEDE-RCEKEK 2 (17 FEB 2024)_PETIR\REKAMAN DFR\GI RANCAEKEK\20240217_142408_276_r104.cfg,GI RANCAEKEK,1,150.0,DISTANCE,UNKNOWN,three_pole,B+C,DLG,True,True,True,2994.0598011016846,2,80.06394,1667.17,2384832.1321942033,B,10002.208984375,C,0.30801895717198,3.8101779102087563,47.450374606221295,0.2600094788686381,C,0.24835019791529922,0.9883407190466611,0.1503471753812699,14.645456694014403,87.21697733768944,64.58846891964382,0.8582395879192669,15.898015946400358,49.36250069500923,1199.0408,5003.334,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\09 - RECLOSE SUKSES SUTET 500KV TASIKMALAYA-DEPOK (20 FEB 2024)_PETIR\DFR EKSTERNAL\240220,073645468,+7h0,GITET TASIK,DEPOK1-DEPOK2,Qualitrol LLC.cfg",GITET TASIK,DEPOK1-DEPOK2,500.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,True,,1,103.12501,82.34,4431176.189284985,A,14428.750038146973,A,1.08191293955286,19.303813212365604,13.178340744983437,0.3312002506900858,A,0.3004368118410905,0.9692365611510046,0.1516169352325325,6.20844167834982,289.8047738566857,192.02920710922717,0.4930709650906207,30.205031315936886,63.75343182890528,6400.0,721.71875,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\09 - RECLOSE SUKSES SUTET 500KV TASIKMALAYA-DEPOK (20 FEB 2024)_PETIR\RELAY LINE DIFF\RELE MAIN B\371_202202473645559_FRA00371.CFG,GITET TASIKMALAYA,BM2304018896,500.0,DISTANCE,Z1,three_pole,A,SLG,True,True,True,527.0000696182251,2,528.0,500.25,3314654.1928431354,A,15403.858184814453,A,1.1509893428065132,25.943699265025366,334.44779222384955,0.45085870940390205,A,0.46617051543401833,1.0153118060301163,0.15883624705210025,30.557569347171288,289.1235394285342,147.49578363277368,0.1293329177004102,21.428138621878215,82.63067687201149,7999.9995,5497.5,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\10 - RECLOSE SUKSES SUTT 70KV SUMADRA-SANTOSA (20 FEB 2024)_PETIR\RELAY DISTANCE\GI SANTOSA BAY SUMADRA\DR\Tuesday 20 February 2024 13.25.38.000.CFG,GI SANTOSA,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.96797,966.54,578367.3650146521,A,2013.31005859375,A,0.7465427770441712,20.047718642521627,16.602354733066544,0.6054140911484955,A,1.0214798922224197,1.4160658010739242,0.06125446583650551,14.966038174752718,40.13215290649764,15.83787758795524,1.2805046770955002,13.19369245494934,37.98777550299603,1200.4802,5018.311,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\10 - RECLOSE SUKSES SUTT 70KV SUMADRA-SANTOSA (20 FEB 2024)_PETIR\RELAY DISTANCE\Tuesday 20 February 2024 11.50.19.000.CFG,70 kV SNTSA,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,3.3319592475891113,3,136.61203,380.82,206403.96743417624,A,1711.0589599609375,A,2.758978352324796,20.37136525319983,17.737802696295574,0.8482563366308516,A,1.3141845938383576,1.465928257207506,0.13663571742118613,62.69623058804178,39.93562760006832,6.060811089241682,4.30416800810225,13.576606917984291,13.07965140866059,1200.4802,4017.0312,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR\DFR Eksternal Bay Pangandaran 1\DFR Eksternal Pangandaran 1.cfg,GI BANJAR,PANGANDARAN 1-2,70.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,False,34.921884536743164,2,455.07812,69.41,4348301.269067107,B,976.6580200195312,B,0.5493262404642737,6.384813333722393,353.97649700964047,0.45430464743728566,B,1.0500073621344377,1.595702714697152,0.03443960577065568,44.815833124612176,38.69118342349854,21.68216413509698,1.5309138722518305,527.5290755742764,33.152754648398364,25600.0,1069.9609,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\15. RECLOSE BANJAR - PANGANDARAN 1 (24 FEB 2024)_PETIR\DFR Internal Bay Pangandaran 1\RECLOSE PDRN 1 240223\Saturday 24 February 2024 16.46.44.000.CFG,PDRAN 1,1,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,False,,,1,79.96797,470.64,220800.70478199344,B,984.2579956054688,B,0.5522507566532332,7.194481223355657,28.32074526621618,0.5008688820354567,B,1.0909202798598976,1.5900513978244408,0.03486076944829548,8.663185383960169,39.70559059492173,19.816908339575704,0.545235272310152,43.514881485433364,61.39922386677191,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR\RELAY DISTANCE\GI SMDRA BAY PMPEK 1\Thursday 29 February 2024 14.07.21.000.CFG,PMPEK 1,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,6.664007902145386,3,88.298,370.68,311678.26998949255,A,1788.39501953125,A,0.8529491230754791,19.792434937875154,22.443143782930157,0.7406134403377089,A,1.1233677544359417,1.3827543140982328,0.10216313552873013,32.479159098711946,40.36570205943273,10.468229836572299,1.154229764261545,17.759969855624632,40.90495735850549,1200.4802,4018.9749,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\02. FEBRUARI\16. RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #1-2 (29 FEB 2024)_PETIR\RELAY DISTANCE\GI SMDRA BAY PMPEK 2\Thursday 29 February 2024 14.26.34.001.CFG,PMPEUK 2,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,3032.120019197464,2,79.968,374.02,310849.33581397193,A,1099.2760009765625,A,0.8483381340138942,19.93573530956867,24.007321963757313,0.7244081941164168,A,1.0954428228721607,1.3710346287557438,0.09705807058509167,35.40967953420156,40.31227489920761,11.10758698897902,1.2294750173584754,18.92094909889183,39.12336428135932,1200.4802,4018.495,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\03. MARET\01 - RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #2 (07 MARET 2024)_PETIR\DFR EKSTERNAL\ZQ1E.cfg,GI SUMADRA,BAY PMPEK #1-2,70.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,107.44792,119.06,3264844.5132289478,A,1771.6512451171875,A,0.8212841786002283,16.30308104057431,0.004652549448048593,0.6285411620352933,A,0.95445611150516,1.3259149494698668,0.10029658740756188,17.667106747850948,40.15467224099808,14.824817107896331,0.8398004659425147,14.930247728739014,49.97644428280328,19200.0,3009.948,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\03. MARET\01 - RECLOSE SUKSES SUTT 70 KV SUMADRA-PAMEUNGPEUK #2 (07 MARET 2024)_PETIR\RELAY DISTANCE\GI SUMADRA BAY PMPEK #2\Thursday 07 March 2024 12.41.09.000.CFG,PMPEUK 2,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,3033.7859392166138,2,79.968,374.02,519740.0931811717,A,1758.012939453125,A,0.8187919879457948,16.42339499786122,35.15399580641019,0.5926076978191321,A,0.9074376214494473,1.3148299236303151,0.08173782293489182,24.683959076608417,39.967448507531316,16.278510512500084,0.8054660486931989,17.54177150080255,51.14973593211145,1200.4802,4018.2551,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\06042024_GI KADIPATEN_BAY ARJAWIANGUN #1-2_PETIR\REKAMAN DFR\GI ARJAWINANGUN\PHT 1\KDPTN-1\20240406_133827_729_r178.cfg,KADIPATEN-1,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,79.96797,3359.59,314996.6942800365,B,1072.3759765625,B,0.8054547811289283,11.977431201424645,28.429383579454722,0.7121322393159721,B,1.258901604547256,1.546769365231284,0.10631716349396965,34.57676860795693,41.317124260160824,11.575139976765039,0.9887235802669418,20.073659853569954,45.32487387443905,1199.0408,11018.191,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\08042024_GI SUNYARAGI_BAY KUNINGAN#1_PETIR\REKAMAN DFR\GI KUNINGAN\SRAGI-1 GI Kuningan\20240408_191051_385_r114.cfg,SUNYARAGI-1,1,70.0,DISTANCE,Z1+Z2,three_pole,A+B+C,3PH,False,True,True,1972.6849794387817,2,100.730064,1876.95,158972.37542656827,C,820.3570556640625,A,0.2474366542593921,95.35005132474298,339.0910778924663,0.06795280894494689,B,1.3518857802611826,2.2839329713162355,0.06885555061485561,51.676279774996814,44.64154825263363,52.86877508130698,4.412097785991804,7.926585000640477,-167.22968995190695,2398.0815,13470.147,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2024\04. APRIL\25042024_GI SUMADRA_BAY PAMEUNGPEUK #1_PETIR\DFR EKSTERNAL\GI SUMADRA\ZQ1F.cfg,GI SUMADRA,BAY PMPEK #1-2,70.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,True,,1,115.78126,122.45,4093485.32568345,B,2002.9801025390625,B,0.9725894901381049,1.3433245281957167,27.984736588176666,0.8104890739798476,B,1.2557720021469723,1.4452829281671247,0.119261135633498,74.72658917930387,40.36661467593704,7.573266640184618,0.9777388962808924,4.327045632013704,45.644884636838086,19200.0,2649.948,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\01. RECLOSE TASIKMALAYA - MALANGBONG 2 (7 JAN 2025)_PETIR\Distance Tasikmalaya 2\Tuesday 07 January 2025 12.39.23.002.CFG,TASIK 2,1,30.0,DISTANCE,UNKNOWN,three_pole,B,LL,False,True,,,1,100.569,102.58,578161.8804977188,B,2164.0419921875,B,0.24865011205974535,10.04126616725083,18.78723409441208,0.7267424409942177,C,2.870299518005755,3.143557077011537,0.12638698270704593,30.479145163765324,39.59274747794671,14.124181765360435,0.6825644129164953,14.083108519015997,55.683945780068555,2398.0815,7005.2793,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Pangandaran\DFR Eksternal Bay Pangandaran 1-2 rek 1.cfg,GI BANJAR,PANGANDARAN 1-2,70.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,True,37.734389305114746,2,91.52344,272.81,3440694.1229260145,A,2441.1842823028564,A,0.10491969818063568,18.281948913083685,35.59459827718501,0.5731458488740369,B,0.9246176747988126,1.3514718259247758,0.22954862815169702,37.5015382957889,39.81082552061313,16.995666942919698,1.0348020040352277,21.352890235019814,44.02014370584973,25600.0,1310.0391,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Pangandaran\DFR Eksternal Bay Pangandaran 1-2 rek 2.cfg,GI BANJAR,PANGANDARAN 1-2,,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,True,373.8671839237213,2,0.0,0.0,12557.774663517803,B,1.2743858098983765,A,0.0,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,,,,25600.0,574.41406,False,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Eksternal\DFR Eksternal Bay Pangandaran\DFR Eksternal Bay Pangandaran 1-2 rek 3.cfg,GI BANJAR,PANGANDARAN 1-2,70.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,True,True,,1,0.0,437.03,1972285.395646514,B,236.20640563964844,C,0.007582285777566555,0.0,11.911804198234886,0.019519926568241527,C,0.052220962394314396,1.0327010358260729,0.0018767429881883053,0.0,39.22599484395985,39.65457621423614,2.27562289591974,267.4886737673523,23.722613341780367,25600.0,464.8828,False,False,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Rele Bay Banjar 1\Tuesday 14 January 2025 14.50.53.000.CFG,BNJAR 1,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,816.3400292396545,3,79.96797,782.19,527136.8392792844,B,2183.926025390625,B,0.9404279606344778,12.363443654125797,1.8595151877496232,0.9457586288884069,A,1.2909302089331727,1.345171580044766,0.7906708250861204,97.52079233402678,36.86081670671592,1.9434923328284353,0.7687948748294731,5.1151573298562125,52.44710183330597,1200.4802,3017.9592,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Rele Bay Pangandaran 1\Tuesday 14 January 2025 15.44.39.000.CFG,PDRAN 1,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,False,,,1,98.29402,465.65,650466.993592755,A,2498.756103515625,A,0.10185340126765827,17.78318600157125,14.035100598682515,0.5912920012530758,B,0.9428876855780886,1.3515956843250128,0.2308444185536859,6.35686054336782,39.80420997281568,16.27041343384312,0.968229636600967,20.98920244468975,45.9247648916871,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\02. RECLOSE BANJAR - PANGANDARAN 1-2 (14 JAN 20245)_PETIR\DFR Rele Bay Pangandaran 2\Tuesday 14 January 2025 15.47.05.000.CFG,PANGANDARAN 2,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,False,,,1,79.96803,458.15,572888.3743955889,A,2144.157958984375,A,0.11514587219612231,18.74964505952973,21.081969516175914,0.46862379352470895,B,0.8149648464860936,1.3463410529613846,0.20136655913844181,4.866754440673975,40.523304689552575,21.535432212958074,1.0247112158979277,23.87222705605619,44.30075060957131,1200.4802,5016.919,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\03. RECLOSE SUTET MDCAN-IDMYU 1 (15 JAN 2025)_PETIR\GITET MDCAN\IDMYU-1\250115,143941520,+7h0,GITET MANDIRANCAN,INDRAMAYU 1-2,Qualitrol LLC.cfg",GITET MANDIRANCAN,INDRAMAYU 1-2,500.0,DISTANCE,UNKNOWN,unknown,B+C,DLG,True,True,,107.26562142372131,2,80.0,77.54,137246752.94563368,B,18257.82012939453,B,1.0075674670633221,1.7549971760949177,44.484070579347915,0.5430880081391852,B,0.5741066505232797,1.0310186423840944,0.185873954764233,14.657794658116439,276.15666792550917,132.9551369628952,0.17969257660285595,10.626999414516098,79.81308847007026,25600.0,649.96094,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\01.JANUARI\05. RECLOSE SUKSES SUTT 150 KV DARAJAT-KAMOJANG #1 (26 JAN 2025)_PETIR\RELAY DISTANCE\GI DARAJAT BAY KAMOJANG #1\Sunday 26 January 2025 15.00.24.000.CFG,KMJNG 1,1,150.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,False,,,1,79.96797,359.86,5667734.925168217,C,11409.7880859375,C,1.188006338292087,39.970112198889524,348.6881557063936,0.7401593228171941,C,0.7180016359416698,0.9778423131244757,0.3302736624800243,15.252371140990043,86.67135198929431,22.521193562212034,1.1603768211031298,4.06158613906249,40.754402337721196,1200.4802,1518.559,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\01. RECLOSE SUKSES SUTET 500KV TASIK-BDSLN (06 MARET 2025)_PETIR\RELAY LCD\GITET TASIK BAY BANSEL\Reclose bansel Main A 06032025\Main A 05032025.CFG,GITET Bandung Selatan,BM1909009069,500.0,DISTANCE,Z1,three_pole,A,LL,False,False,,,1,529.00006,442.88,9670786.5770812,A,12063.878059387207,A,0.06465499994977453,42.958252401702055,45.71355728132067,-0.0005609213273445615,B,0.0012042041723150376,1.0017651254996596,0.012017232743312747,6.830369582657007,290.52915889000093,290.4573538374004,-3.887628003985241,598.5029157506298,-14.425255129196866,7999.9995,1075.0,True,True,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR\DFR Eksternal\250315,073129487,+7h0,GI TASIK LAMA,MLBNG 1-2,Qualitrol LLC.cfg",GI TASIK LAMA,MLBNG 1-2,70.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,True,158.12499821186066,2,0.0,0.0,111800.67312271908,C,2306.497097015381,C,0.0012255058761354016,2.6867346969370804,0.0,0,A,0.0,0.0,0.0,0.0,,,2.6478586462062585,240.82469082295697,20.689728890076626,6400.0,873.59375,True,False,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR\GI Malangbong\Saturday 15 March 2025 13.50.16.000.CFG,TSMYA 1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,6070.903837680817,2,98.29402,732.92,338569.7182884905,C,1151.614990234375,C,1.0078358255240756,4.86318807933341,270.0,0.3282747867970166,A,2.8991293859213574,3.570854599124341,0.1209843750680897,3.878907473254635,50.40951410046584,38.86393023900195,0.6977547764260786,15.364175145862728,55.094407702279995,1201.9231,7016.24,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\04. RECLOSE SUTT TASIKMALAYA - MALANGBONG #1 (15 MARET 2025)_PETIR\GI Tasikmalaya\Monday 31 January 1994 05.19.17.000.CFG,MLBNG 1,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.96797,777.88,727051.0026024345,C,2419.219970703125,C,0.7645629406298597,3.3195425512867964,357.8502913792837,0.8141252381570743,C,1.4841430024538842,1.67001776429681,0.052553180718650096,5.838936288591404,41.087749150956206,7.618719319330353,1.0615713079409064,4.500890159437144,43.289301118152046,1200.4802,3177.751,True,False,True,True
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\05. FINAL TRIP SRAGI-ARJWN 2 ( 31 MARET 2025)_POHON\GI ARJWN\GI Arjawinangun\20250331_143255_058_r150.cfg,SUNYARAGI-2,1,70.0,DISTANCE,Z1+Z2+Z3,three_pole,C,SLG,True,True,False,3332.8380584716797,4,1279.474,3250.62,350590.73733254016,C,1862.847900390625,C,11.60793864819326,22.92441273536786,317.3030345797176,0.656348495684411,C,1.1536259603282788,1.4972774646438678,0.058192405479162955,55.66684628655284,40.499171406147504,13.914035879450939,54.59848934571358,51.96409790869804,1.0492849656503513,2403.8462,11218.426,True,False,True,True
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\03. MARET\05. FINAL TRIP SRAGI-ARJWN 2 ( 31 MARET 2025)_POHON\GI SRAGI\GI Sunyaragi\GI Sunyaragi Arjawinangun-2.CFG,NR,LINE DISTANCE RELAY,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,True,True,1086.6667032241821,2,64.166664,498.33,606174.5534981244,C,1786.8717956542969,C,0.7055061463356336,14.958166309658571,316.93825923659966,0.5365018494485723,C,1.0446304946558191,1.5081286452072469,0.031096175431385716,36.21555023823181,41.15381437787455,19.07239935973307,1.955106469911175,19.876777950878203,27.088885512623765,1200.0,5499.1665,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR\GI PARAKAN\Friday 04 April 2025 15.25.23.000.CFG,SUMEDANG-2,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,79.87213,3377.92,117019.83345304849,B,1241.51904296875,B,0.9895735889326127,24.37309577568898,44.005667554656526,0.6789070384457495,B,1.2203759511702255,1.5414689127244758,0.08207006055500485,100.0,38.949360521824524,12.506588084111058,3.5667518275481123,45.19727646729611,15.661750743579494,1201.9231,11041.496,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR\GI PARAKAN\RIO GI PRKAN\RIO GI PRKAN.cfg,SUMEDANG-2,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,79.87213,3377.92,117019.83345304849,B,1241.51904296875,B,0.9895735889326127,24.37309577568898,44.005667554656526,0.6789070384457495,B,1.2203759511702255,1.5414689127244758,0.08207006055500485,100.0,38.949360521824524,12.506588084111058,3.5667518275481123,45.19727646729611,15.661750743579494,1201.9231,11041.496,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\02. RECLOSE PRKAN-SMDG 2 (4 APRIL 2025)_PETIR\GI SUMEDANG\04042025 ggn smd-prkn #2\20250404_142133_423_r091.cfg,GI SUMEDANG,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,1006.7199468612671,2,79.87201,1682.3,408388.38083845755,B,1323.2049560546875,B,1.0082745032399492,24.280761195474817,44.02363251978984,0.625399875168469,B,1.1498444269820267,1.5244445518135579,0.057458469349022635,82.45449841531756,39.153329206099585,14.665859134289832,1.6932780854334017,19.599769625715876,30.56484354671594,1201.9231,5011.136,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\06. RECLOSE KDPTN-ARJWN 2 (18 APRIL 2025)_PETIR\GI ARJWN\20250418_110258_151_r197.cfg,KADIPATEN-2,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,79.96797,3387.93,459631.4823489985,B,1756.906494140625,B,0.8883454957334781,7.207534622928553,33.39681672431576,0.6315536136586857,B,1.1608385110499966,1.529284897391311,0.06152014354003317,25.85269432652277,40.18899849708419,14.807555243195901,0.465487529103449,16.42931496204948,65.0386093625369,1200.4802,11035.567,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\06. RECLOSE KDPTN-ARJWN 2 (18 APRIL 2025)_PETIR\GI KDPTN\20250418_175051_488_r210.cfg,ARJAWINANGUN-2,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,79.96797,3396.38,174102.8293660934,B,465.7459716796875,B,1.4585117647030332,8.803886924565955,29.244801021958235,0.8381195907557607,B,1.382561310749638,1.5444417199938771,0.10740907835634524,100.0,39.72603666508349,6.430491089212473,0.6524501498724985,16.648251966540347,56.87755521080814,1200.4802,10075.999,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\07. RECLOSE SUTT TASIKMALAYA - TASIKMALAYA BARU #2 (18 APRIL 2025)_PETIR\GI Tasikbaru\BAY TASIK 2\RECLOSE BAY TASIK 2 18042025.CFG,NR,LINE DIFFERENTIAL RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,68.33333,498.33,7735147.975539931,A,28575.723266601562,A,0.9086081868344151,6.855947600944451,314.7768814287885,0.699057209325377,A,0.6206751812279232,0.9216179719025462,0.4510556161124949,78.92728371656357,86.56958066303157,26.051608450448015,0.8412680962357693,1.7104831187947545,49.92716849489232,1200.0,5499.1665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\04. APRIL\07. RECLOSE SUTT TASIKMALAYA - TASIKMALAYA BARU #2 (18 APRIL 2025)_PETIR\GI Tasikmalaya\DS TSBRU 2 RECLOSE.CFG,NR,LINE DIFFERENTIAL RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1100.000023841858,2,65.0,499.17,1782335.6006101468,A,6374.3896484375,A,1.523434142994007,8.668043643385493,336.23972842937286,0.771149355234296,A,0.6842963431036109,0.9131469878693149,0.5297143778146528,45.58879213493313,86.04468806906422,19.691334854034096,1.0552821095036833,5.998216316269917,43.45925383359025,1200.0,5499.1665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\05. MEI\01. RECLOSE JATIBARANG-INDRAMAYU #1 (18 MEI 2025)_PETIR\INTERNAL\GI JTBRG4\20250518_155149_642_r193.cfg,GI JATIBARANG,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,6.672024726867676,2,100.016,483.72,270253.0400547571,A,1234.6788330078125,A,0.5949741014610874,13.404794073088553,32.12294434677926,0.7885183718622383,A,1.4568687763505024,1.6683504044882642,0.058193842753993336,55.879158611663925,41.42360389612073,8.690658564585174,1.2438832040277576,15.226797395278028,38.796984751464926,2398.0815,4323.059,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\11. NOVEMBER\IDBRU-KSBRU #1 04112025 PETIR\Internal\20251104_105015_652_r149.cfg,IDBRU5,1,150.0,DISTANCE,Z1,unknown,C,SLG,True,False,,,1,100.344,520.42,2390391.450091513,C,11949.4072265625,C,0.9414382605703286,8.597403223030266,339.6231209928142,0.18853848348104849,C,0.15729705383844794,0.9687585703573994,0.10297234138274111,1.6041402622400396,86.53041506475881,66.92836055829622,0.1774068519203317,14.066534494684756,79.940004709314,2403.8462,4735.732,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\11. NOVEMBER\IDMYU-MDCAN #1 07112025 PETIR\Eksternal\251107,130948150,+7h0,GITET MANDIRANCAN,INDRAMAYU 1-2,Qualitrol LLC.cfg",GITET MANDIRANCAN,INDRAMAYU 1-2,500.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,110.23437231779099,2,103.51562,76.13,33162710.116244335,B,16965.748046875,B,0.9508199818382209,4.165348014947551,11.304402986484845,0.37476058607186447,B,0.3922945970152535,1.017534010943389,0.11897776234446207,5.36519752572462,267.5953797335819,183.23600535633574,-60.74808972340799,341.00234714986703,-0.9430848823082439,25600.0,699.96094,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT CIREBON\2025\11. NOVEMBER\JTBRG - NAWN #2 12112025 PETIR\DFR EKSTERNAL\251112,071341044,+7h0,GI NEW ARJAWINANGUN,JATIBARANG 1-2,Qualitrol LLC.cfg",GI NEW ARJAWINANGUN,JATIBARANG 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,7.617190480232239,2,139.80469,77.66,13786801.455619963,C,8610.068321228027,C,0.47123608707858716,4.866785894835237,324.49481096995703,0.5712201422475808,C,0.532501937530834,0.9612817952832532,0.2640269538767841,12.994156294630708,80.8808848182332,37.017896442940696,-0.8982134207558813,162.30329624705317,131.9306078367068,25600.0,5181.992,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\01. JANUARI\2022-01-17 PWKTA - SBANG PETIR\GI PURWAKARTA\SUBANG 1\19 46\Monday 17 January 2022 19.46.28.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,True,True,2989.055871963501,2,80.06406,2371.9,754987.9789545109,B,2952.77392578125,B,0.09359864429469782,19.057563252504643,353.60209181292845,0.5042810950338195,B,0.7458653913610889,1.2415842963272694,0.12402182371439653,24.093949861162216,40.17785026558519,19.746799122763573,0.9853733007502414,20.159827966095758,45.422103477170744,1199.0408,7004.766,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\01. JANUARI\2022-01-17 PWKTA - SBANG PETIR\GI SUBANG\P442_PWKTA2\1\DR\17 01 2022\Monday 17 January 2022 19.45.30.000.CFG,BAY PURWAKARTA 2,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,3125.8320808410645,3,80.06382,2361.89,770882.4981823367,A,3204.637939453125,A,0.8559336663083146,19.510669535755742,349.76770776322115,0.7835986655615437,B,1.1381458684589447,1.354547202897401,0.7107519942029017,100.0,38.40622326748221,8.189616466357444,1.2640066505007215,3.769693764225669,38.3487572894158,1199.0408,7004.862,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\01. JANUARI\2022-01-17 PWKTA - SBANG PETIR\GI SUBANG\P442_PWKTA2\1\DR\Thursday 16 December 2021 14.40.59.000.CFG,BAY PURWAKARTA 2,1,70.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,False,,,1,79.968216,2402.37,765840.3465470314,A,3024.02490234375,B,0.007876445313589312,12.951954519062813,314.3555083367343,0.6645647677632188,C,0.06200111740044206,0.3974363496372233,0.028495848630855934,64.35195453135802,37.16208313485026,12.467577971892306,0.5578753760007216,12.465504064100447,60.843928109348546,1200.4802,7016.359,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\11032022 RECLOSE PWKTA IDRMA PETIR\DFR & EVENT\GGN PWKT 1 11 MARET 2022 GI IDRMA\Friday 11 March 2022 15.40.57.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,True,True,2980.4742336273193,2,79.96797,2686.42,216822.32356513749,C,2258.490966796875,C,1.6314378525989166,17.199848467655627,22.391829357642163,0.8300559742403615,C,1.4648807133819601,1.6348247391415986,0.038474513618246116,66.89102914270454,40.77757763991789,6.927582677361312,-7.566925337015052,16.000319008439302,-7.528246678971382,1200.4802,8015.959,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\11032022 RECLOSE PWKTA IDRMA PETIR\DFR & EVENT\GI PWKTA BAY IDRMA 1\Friday 11 March 2022 15.48.53.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,,UNKNOWN,False,True,True,1792.6160097122192,2,0.0,0.0,49729.89300649278,A,135.87399291992188,B,0.01585270938079573,9.223028529063175,0.0,0,A,0.0,0.0,0.0,0.0,,,4.199261946552862,494.3168389989705,13.394766765612284,1200.4802,5017.159,False,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\03. MARET\18032022 SUTET DELTAMAS CIRATA 2 PETIR\DELTAMAS 2 MAIN B ABB REL 670\AA1J1Q02A120220318191.cfg,GITET CIRATA,1,500.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,153.0,98.0,4543960.111321913,C,24249.50390625,C,0.8474768575683557,5.7948258945522335,19.98731220686942,0.5491011944496755,C,0.5375028709404699,0.9884016764907944,0.24796910152734386,20.39991727894649,283.03938476468625,128.9826812758905,0.34436933734943576,14.83661433803687,70.99786280699621,999.99994,916.0,False,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\03032022 14.33 IDRMA INDACHI TRIP PETIR\DFR GANGGUAN 03042022 BAY INDACHI GI INDORAMA\03042022 GI INDORAMA - INDACHI.cfg,GI IDRMA   INDACHI   7SA522 V4.3 Var,000508,70.0,DISTANCE,UNKNOWN,three_pole,B,SLG,True,True,,,1,99.99999,221.0,782241.9033438553,B,2566.7673110961914,B,0.9810122562397475,13.844861065073339,350.79102480957283,0.7600476255195081,B,1.4742216996580502,1.714174074138542,0.03529046881690174,100.0,39.41370367473219,9.835307402665341,1.8490035032678847,3.0808825137311397,28.40593493660716,999.99994,809.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\03042022 14.49 PURWAKARTA SUBANG RECLOSE PETIR\GI SBANG BAY PWKTA 2\Sunday 03 April 2022 15.48.07.000.CFG,BAY PURWAKARTA 2,1,70.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,2497.238039970398,2,79.96803,948.79,381925.56766549754,A,1305.7159423828125,A,1.30982080591626,4.458771806868887,90.0,0.3080682754264024,B,6.186955883118327,6.878887607691925,0.1499408926607618,10.558452881794448,38.57704480139571,40.825070473457494,0.46903719958111617,11.451854178442423,64.8716756088666,1200.4802,5016.127,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\06042022 15.58 INDOBHARAT KOSAMBI BARU RECLOSE PETIR\BAY IDBRT GI KSBRU\Wednesday 06 April 2022 15.31.53.000.CFG,Indobarat,1,70.0,DISTANCE,UNKNOWN,three_pole,C,SLG,True,False,,,1,89.964035,877.98,227035.70840966539,C,1672.7490234375,C,0.9809201174090624,22.43748041085139,314.4927380043722,0.768046228104002,C,1.4072063275671431,1.639160099463141,0.06967406855891795,100.0,40.83048876018081,9.47127004873985,1.7747393046030844,16.473040780843203,29.399651930113322,1200.4802,2518.159,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\06042022 15.58 INDOBHARAT KOSAMBI BARU RECLOSE PETIR\BAY KSBRU GI IDBRT\Wednesday 06 April 2022 16.57.28.000.CFG,BAY KOSAMBI BARU,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,5094.6279764175415,2,79.96797,1602.69,706249.6873424052,C,1661.343017578125,C,1.0084661516087448,21.147492087476444,325.0475447270779,0.8200735230158993,C,1.4672956508634227,1.6472221278475234,0.07257415745421675,100.0,40.72024223843101,7.326965925033804,1.6362504321054647,5.37846300185267,31.43132934698454,1200.4802,8014.5674,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\04. APRIL\22042022 TATAJABAR BAY KOSAMBI BARU 1 RECLOSE PETIR\DISTANCE TATAJABAR-KSBRU 1\disturbance 1- TTJBR-KSBRU 1.cfg,TTJBR-KSBRU 1   Folder   7SA522 V4.7 Var,000676,150.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,True,,,1,110.000015,223.0,3929702.333719638,B,19117.669677734375,B,1.3136829829969885,17.003038393118228,328.55611664199165,0.8626802343722927,B,0.8855164750408663,1.0228362406685736,0.3488465609924517,33.013562082577096,80.90828675833599,11.56556033427352,10.67060903986191,50.9423241113707,-174.64614222486972,999.99994,410.0,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\05. MEI\20052022 TATAJABAR KOSAMBI 1 DAN 2 LAYANG LAYANG\DFR\GANGGUAN KSBRU 1 20052022\GANGGUAN 20052022\DISTURBANCE KSBRU 1 20052022.cfg,TTJBR-KSBRU 20052022   Folder   7SA522 V4.7 Var,000677,150.0,DISTANCE,UNKNOWN,three_pole,A+C,DLG,True,False,,,1,119.99999,215.0,2245017.4695850434,C,7697.203063964844,C,1.7606913106930133,16.00772283913162,310.8113711807331,0.4720138482520519,A,0.391728318928817,0.9197144706767652,0.5065105382675841,39.728536209076545,81.44277305057584,41.42498684335894,-0.7708920689626869,14.020254939533295,-52.371655433083696,999.99994,417.0,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\05. MEI\20052022 TATAJABAR KOSAMBI 1 DAN 2 LAYANG LAYANG\DFR\GANGGUAN KSBRU 2 200522\GANGGUAN KSBRU 2 200522\DISTURBANCE KSBRU 2 200522.cfg,TTJBR-KSBRU 2 20052022   Folder   7SA522 V4.7 Var,000031,150.0,DISTANCE,UNKNOWN,three_pole,A+C,DLG,True,False,,,1,110.0,208.0,2307686.2669624393,A,7947.878265380859,A,1.582003802061811,15.587494477303174,311.2292518630759,0.4807222565396635,A,0.4000566629532173,0.9193344064135538,0.5185222938535649,38.057030744585354,82.80682446956153,41.377114023263786,-0.8978122896315855,7.71265359992293,131.91788486508008,999.99994,400.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\12. DESEMBER\Reclose Bay Pindodeli #2 GI Kosambi Baru (01122022) PETIR\Reclose Sukses Bay Pindodeli #2 GI Kosambi Baru (01122022)\Thursday 01 December 2022 15.09.57.000.CFG,MiCOM,1,70.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,,1,100.228,43.3,710418.2598508947,A,2245.506103515625,A,0.9912177516091999,19.440592960887283,325.46146800129856,0.0601731797640523,B,0.14252975169337678,1.0823565719293244,0.05071742479678311,31.7033246797211,56.132705861976845,52.75502246150144,0.8708920751643902,4.877870275599664,48.94765159157651,2403.8462,8006.8438,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2022\12. DESEMBER\Reclose Bay Sukatani  #2 GI KOSAMBI BARU (08122022) PETIR\Reclose Bay Sukatani  #2 GI KOSAMBI BARU (08122022)\Thursday 08 December 2022 16.29.50.000.CFG,AREVA,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,79.96797,1987.54,238775.50338201883,A,3950.375,A,4.1555015008974046,17.45231686685936,16.5146432239144,0.7650832168439347,A,0.7068310902757897,0.9417478734318552,0.4637871025353369,20.389677165428637,84.16604613554433,19.22705128834483,1.1931721467662684,30.85835633405684,39.966441676820565,1200.4802,6016.1353,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\01. JANUARI\20240102_GI PURWAKARTA_BAY SUBANG #2_PETIR\Tuesday 02 January 2024 19.48.35.001.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,A+C,LL,False,False,,,1,79.96803,773.02,1132846.9628968437,C,4334.7119140625,C,0.1825920387363375,14.626306869400546,14.841580901281544,0.5383708661483514,A,0.7999896015751304,1.2616187354267792,0.1419548480972719,4.2526740807741765,40.91137185414554,18.691533568932943,0.45571275820814955,11.283564676860685,65.50064035137838,1200.4802,3077.935,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\01. JANUARI\20240102_GI SUBANG_BAY PURWAKARTA #1_PETIR\Tuesday 02 January 2024 20.36.12.000.CFG,BAY PURWAKARTA 1,1,70.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,3037.1179580688477,3,79.96797,2374.05,716110.4508214792,C,2619.717041015625,C,0.8805093002366873,20.182253561675576,1.2472238472965713,0.9280214262412836,A,1.1687199812481168,1.2406985550068332,0.7553431223626954,44.6463487430393,38.9469674674601,2.7239677053520355,0.5491483509402967,6.763311797652951,61.22668298958096,1200.4802,7016.215,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\01. JANUARI\20240102_GI SUBANG_BAY PURWAKARTA #2_PETIR\Tuesday 02 January 2024 19.52.57.000.CFG,BAY PURWAKARTA 2,1,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.96797,766.36,779764.6785162931,C,3416.73388671875,C,0.908136833790261,10.920729411469912,345.07527254162534,0.7996787251163814,C,1.1305252802032315,1.33084655508685,0.7045105752658115,92.68107873168252,40.26139955252479,7.9700469060864005,0.6443925704032144,3.4682053931964765,57.20256878792178,1200.4802,3037.951,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\03. MARET\20240306_GI PURWAKARTA_BAY KOSAMBI BARU_PETIR\Wednesday 06 March 2024 16.24.41.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,3035.451889038086,2,79.96797,1585.2,266087.0368788507,A,1680.677001953125,A,0.9384099953159251,5.477370660806741,317.7420136027834,0.6407695660314482,A,1.2704834450056552,1.629713878974207,0.010138190064004581,6.988204801573908,40.832977774565954,14.670115214715358,-0.19583053844887865,819.3349449774,-78.91995499634199,1200.4802,8015.959,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\04. APRIL\20240401_GI INDORAMA_BAY CIGANEA_PETIR\01042024.CFG,BAY 70KV CIGANEA BM1805009123,7SA87-DAAA-AA0-0AAAA0-AR0111-12111B-BAA000-000AC0-CH1BA1-CB1CE0,70.0,DISTANCE,Z1+Z2+Z3,three_pole,B,SLG,True,False,,,1,77.00002,465.88,917700.0444357262,B,2765.1123046875,B,0.9784267277772616,3.265232230539117,6.0818370045467285,0.7737577386882649,B,1.567393701436499,1.7936359627482341,0.06436047239102434,100.0,41.07291371792514,9.295186040568433,5.58095904164174,1.7509635377330561,10.158496536446027,7999.9995,1071.75,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\04. APRIL\20240415_GI TATAJABAR_BAY JATILUHUR#1_PETIR\FR000001.cfg,jatiluhur tatajabar 1   Folder   7SA522 V4.7 Var,000017,150.0,DISTANCE,UNKNOWN,three_pole,B+C+A,3PH,True,False,,,1,104.0,250.0,4423679.880790716,B,21071.463012695312,C,0.48091056109301006,12.147651906626836,358.6076388390613,0.776234738430113,B,0.6554934810057579,0.8792587425756448,0.5756499264304913,13.854980375208026,83.1146869965752,16.44451126228928,0.5060849679893916,2.1528261132046613,63.1567138483202,999.99994,428.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\04. APRIL\20240425_GI SUKATANI GOBEL_BAY KOSAMBI BARU #2_PETIR\P442 KOSAMBI BARU 2\P442 KOSAMBI BARU 2\1\DR\Wednesday 24 April 2024 19.43.55.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.96803,493.14,4841836.744935916,A,22613.82421875,A,0.8869995522383262,5.930532406798694,333.3129650241821,0.565160565400598,A,0.6116049280286392,1.046444362628041,0.312276630439618,15.834795991244546,86.5244121568844,30.975565455963814,0.40793151995254145,3.1748659837926527,67.80790423709425,1200.4802,1518.559,True,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\05.  MEI\20240518_GI PURWAKARTA BAY CIRATA #1_BINATANG KUKANG\PCS900_RCD_01016_20240518_044955_016.CFG,NR,LINE_DISTANCE_RELAY,70.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,1098.3332991600037,2,59.16667,497.5,289513.0758753605,C,954.4851684570312,C,1.2155829891935541,3.468727533695147,270.0,0.16164986263812603,A,4.379542170826846,5.21789230818872,0.08000346198286551,8.23966461579097,41.03177554021167,56.00010810594401,0.7173913551887633,9.35283735450178,54.34466997890257,1200.0,5500.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\09. SEPTEMBER\20240925_DFR BAY JATILUHUR 2 GI TATAJABAR_PETIR\jatiluhur-ttjbr2 25-9-2024.cfg,jatilluhur 2_25-09-2024   Folder   7SA522 V4.7 Var,000321,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,107.00001,249.0,4792319.880790716,B,22730.34210205078,B,0.8095708827202575,23.028698312512713,9.568301014494379,0.7044360536662891,B,0.6954238150368718,0.9909877613705826,0.33358911279538483,17.009366891097617,85.35583669451069,22.625217275299512,0.11606963947989332,2.2146456547402584,83.37932506241998,999.99994,425.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\09. SEPTEMBER\20240925_DFR BAY TATAJABAR 2 GI JATILUHUR_PETIR\Wednesday 25 September 2024 18.45.31.000.CFG,MiCOM,1,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,118.89900267124176,2,100.298,85.07,1971510.6194555545,B,10904.1396484375,B,1.5485205348992914,16.39465501493202,350.73723276685126,0.6282418929451613,B,0.56371631063529,0.9354744176901287,0.2917961370058907,21.96220609153331,80.73069771059662,31.486540391825823,1.029485965310534,8.145177434167625,44.16762050082997,2398.0815,5003.375,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\11. NOVEMBER\20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR\DFR GI CIRATA BAY PWKTA 2\Wednesday 20 November 2024 20.11.06.000.CFG,GI_CIRATA,1,70.0,DISTANCE,UNKNOWN,three_pole,B,LL,False,True,True,1569.707989692688,3,200.54198,1503.01,959944.6991753192,B,3937.031982421875,B,0.07934108488585422,18.29207084090676,36.30350738337067,0.7012684124226223,C,1.1373243613309825,1.4360559489083602,0.40199870962175377,18.793373309236426,40.859860852937935,12.208079429552292,0.8104749638242049,10.743114373173526,50.97609903084466,2403.8462,9712.472,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\11. NOVEMBER\20112024_GI PURWAKARTA_BAY CIRATA#2_PETIR\DFR GI PWKTA bay cirata 2\Wednesday 20 November 2024 20.07.13.000.CFG,MiCOM,1,70.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,False,,,1,79.968,372.35,768419.5764866485,B,3347.5439453125,B,0.08034277517867151,17.73248884045316,31.77332176986235,0.8716581667028411,C,1.3436604523779783,1.4720022856751371,0.8100822452650462,100.0,39.779048682569126,5.106101298316696,2.316079101656914,3.335599399950965,23.352957123624147,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2024\12. DESEMBER\01122024_GI CIRATA_BAY WALINI#2_PETIR\DFR BAY WALINI 2\PCS900_RCD_02346_20241201_184352_849.CFG,NR,LINE_DIFFERENTIAL_RELAY,70.0,DISTANCE,Z1,three_pole,A+B+C,3PH,True,True,True,3092.5000309944153,2,64.16665,198.33,5211657.735131028,A,25519.80859375,A,0.37608830513041147,14.680521590338822,20.3811339292366,0.5322863684824947,A,0.4690434122072611,0.9367570437247664,0.38796554225793806,11.672409146225021,89.07970852581188,41.660941825204226,0.9632402909201273,4.136335147910471,46.072680768852635,1200.0,10200.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2025\02. FEBRUARI\16022025_GI DELTAMAS_BAY DATA CENTER 1_PETIR\16-02-2025 RECLOSE DATA CENTER 1 GI DELTAMAS.CFG,NR,LINE DIFFERENTIAL RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+B+C,3PH,True,True,True,,1,101.66669,497.5,3357486.7389214644,A,16955.284118652344,A,0.5409263776948283,12.186446117303863,4.967464038232284,0.671637479816301,A,0.6002227285435043,0.9285852487272034,0.37139019337147555,7.851019287826132,86.99384038782456,28.56436352515587,0.4203743571037372,3.973017214222308,67.19936389295485,1200.0,5499.1665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2025\02. FEBRUARI\21022025_GI PURWAKARTA_BAY SUBANG#1_PETIR\DFR GI PURWAKARTA BAY SUBANG 1\BAY SUBANG 1 21 FEB 2025.CFG,NR,LINE_DISTANCE_RELAY,70.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,,1,2595.8333,515.83,399109.94516978174,C,1574.2669677734375,C,0.5260613022498395,1.1908624967823327,327.5660851490079,0.36973041116439004,C,0.5902892813339986,1.2205588701696086,0.026059275174856046,3.987039011891042,41.46837591881709,21.28160427540015,0.5327890240975129,23.66603431672375,61.95179879354133,1200.0,5500.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT KARAWANG\2025\03. MARET\04032025_GI PURWARTA_BAY CIRATA BARU #1_PETIR\DFR GI PURWAKARTA BAY CIRATA 1\RECLOSE BAY CIRATA 1 04 03 2025 GI PURWAKARTA.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,Z1,single_pole,C,LL,False,True,True,41.66668653488159,2,26.666641,497.5,32308.89966931996,B,95.02617645263672,A,0.0,nan,345.3925303676556,-0.5294801032182315,A,0.13161106290498825,1.6610911661232197,0.0712347010666466,16.706083940950222,40.4846550485159,61.90260060291597,,nan,nan,1200.0,5500.0,True,False,False,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\02. FEBRUARI\02. 02022022 SUTET Pemalang-Mandirancan 3 (18.02) PETIR\Rekaman DFR\RECLOSE DIA 3.CFG,LCD Relay,BM1810004508,500.0,DISTANCE,Z2+Z3,single_pole,C,SLG,True,False,,,1,98.99998,486.25,11882786.424809966,C,10084.334373474121,C,1.0366128990518049,13.420573040020495,10.9901629405962,0.3090208186967363,C,0.28611721005028123,0.9770963913535449,0.1241224733982468,4.337626881081154,296.72653435200453,205.09506850117154,0.31657553831689383,48.90020955819614,72.43348675673506,7999.9995,1067.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\02. FEBRUARI\05. 26022022 SUTET Kesugihan-Tasik 1 (13.27) (UPT Cirebon) PETIR\Rekaman DFR\Saturday 26 February 2022 06.26.26.000.CFG,GITET KESUGIHAN,1,500.0,DISTANCE,Z1,single_pole,A,SLG,True,True,,,1,100.347046,988.83,2430028.8694318896,A,8921.259765625,A,0.8849276995671911,3.7886634391577236,27.31733905149233,0.3354271355878722,A,0.32023415573071956,0.9848070201428474,0.1339246217760123,2.627853312329381,294.3865189727215,195.41016100485245,0.23815458470096143,37.810903732301654,76.60428439931158,2403.8462,3016.711,False,False,True,True
