label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\03. MARET\03. 16032022 SUTT Wadaslintang-Purworejo 1 (17.32) PETIR\Rekaman DFR\WALIN PWRJ1\WALIN PWRJ1\WALIN PWRJ1.cfg,GI WADASLINTANG,PURWOREJO 1 & 2,150.0,DISTANCE,UNKNOWN,unknown,A+B,DLG,True,True,True,,1,1142.5519,2022.92,4817717.38822474,A,8333.5361328125,A,1.0021948283221098,6.291012017970305,1.7269590538837907,0.054624630283717404,A,0.07320605951072068,1.0185814292270032,1.0054300050721232,8.282934194949783,84.5239234041769,79.92298486249763,11.138554865168683,14.791033420906853,-174.86983875703484,19200.0,4339.9478,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\03. MARET\06. 26032022 SUTT Kebumen-Gombong 2 (02.39) PETIR\Rekaman DFR\26032022 KBMEN-GBG2\220325,193934914,+7h0,GI 150KV KEBUMEN,GOMBONG - PURWOREJO,Qualitrol LLC.cfg",GI 150KV KEBUMEN,GOMBONG - PURWOREJO,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,1.9921809434890747,2,57.500004,78.28,3547586.1144509786,B,1250.2239990234375,A,0.7540792620538476,2.440666063111888,41.174434582317986,0.6831965086106109,A,0.6672194774459965,0.9840229688353856,0.3498170679712644,21.240965807109653,82.47842408088904,27.27601013118013,0.4826470274784776,31.436844654156893,-115.76414205291503,25600.0,705.27344,True,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\04. APRIL\02. 08042022 SUTT Purbalingga-Rawalo 2 (01.15-01.37) BINATANG ULAR\Rekaman DFR\08-04-2022 Trip PBG bay Mrica2\dfr from ds32.cfg,GI 150 kV RAWALO,PURBALINGGA 1-2,150.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,True,,1,1339.6354,127.81,4126630.8571074135,B,11740.8037109375,B,0.8000718813100923,12.193806457509531,318.6465556517481,0.3567410605763987,B,0.33337587541918834,0.9766348148427896,0.14971725521909812,7.977450993059125,87.4342836564038,56.23822319396852,0.46990069810555224,9.375656831162857,64.83113580550783,19200.0,3009.948,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\06. JUNI\02. 08062022 SUTT Wonosobo-Wadaslintang 2 (16.04) PETIR\Rekaman DFR\New folder\220608,090432880,+7h0,GI 150KV WONOSOBO,WADASLINTANG 1-2,Qualitrol LLC.cfg",GI 150KV WONOSOBO,WADASLINTANG 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,17.109379172325134,2,64.414055,176.56,26147961.247294273,B,7558.149814605713,B,0.841867292728275,10.828010314398913,317.9192199873298,0.5032130608480094,B,0.47331870725202874,0.9701056464040193,0.23020255629380412,12.923817938775423,85.33533662010103,42.39388737179502,2.935744071578212,314.502604678661,18.81033922336643,25600.0,740.03906,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\06. JUNI\03. 11062022 SUTT Batang-Pekalongan 1 (14.14) LAYANG LAYANG\Rekaman DFR\DFR INTERNAL\GI BATANG\DR\Saturday 11 June 2022 14.11.28.000.CFG,PHT PEKALONGAN#1,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,False,,,1,100.622,475.8,2251990.3230783395,A,10749.7041015625,A,0.4861871319311181,2.009496697520078,325.67795994319073,0.45227793582834713,A,0.42062381693537987,0.9683458811070327,0.2480548678684893,10.724955670854296,86.33533411071252,46.94967746077298,0.5046006736905047,10.272955500362896,63.22445778356416,2398.0815,1500.771,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\08. AGUSTUS\02. 15082022 SUTET Kesugihan-Tasik 2 Reclose Sukses PETIR\Internal\TASIK 2 RECLOSE - 150822\TASIK 2 RECLOSE - 150822\MAIN 1\TASIK 2 RECLOSE - 150822.cfg,Kesugihan SS / 500kV   B04+R3 (Tasik 2)   B04R3 F211 7SA522 V4.70,000028,500.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,113.00001,250.0,2414592.002384186,A,12100.607872009277,A,0.8424664237871634,16.65842277661031,21.19566872862189,0.2887628288861569,A,0.269314921318657,0.9805520924325001,0.11704280034142109,17.39396343709586,286.564629700524,188.1108356203896,0.3399039860348225,38.39262508497604,71.22689807546266,999.99994,438.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\10. OKTOBER\04. 22102022 SUTT Kalibakal-Bumiayu 1 Reclose (16.03) PETIR\Rekaman DFR\DFR Internal Kalibakal Bay Bumiayu#1 22102022\DFR Internal.CFG,150kV GI Kalibakal,BM1904001622,150.0,DISTANCE,Z1+Z2+Z3,single_pole,A,SLG,True,False,,,1,80.99997,500.0,2407097.8928711335,A,8687.178802490234,A,0.7914396641143883,10.46112237639348,14.538252946938679,0.5359346131617785,A,0.5379178821382166,1.001983268976438,0.23269490726218323,8.285651302831083,84.3710113404601,37.83204214005843,0.5445285341218563,6.585249581440503,61.43044696121755,1999.9999,1077.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2022\10. OKTOBER\05. 22102022 SUTT Wonosobo-Mrica 1 Reclose (17.23) PETIR\Saturday 22 October 2022 18.14.25.000.CFG,MRICA-1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,80.063995,467.04,1589928.0601188818,C,6828.89990234375,C,1.2500267448079796,4.011209819546583,39.55128088488239,0.5741249656077742,C,0.5445699482845292,0.970444982676755,0.3093156136230633,31.524861376095863,86.37748757823702,35.800226348799974,0.4717835590601397,11.889604436557633,64.7428320828203,1199.0408,1500.366,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\01. JANUARI\05. 19012023 SUTT STAR-Majenang 2  (15.57) PETIR\Rekaman DFR\DFR Eksternal\DFR Eksternal\230119,070819568347,+7,RAWALO 150KV,STAR 1-2,Qualitrol LLC.cfg",RAWALO 150KV,0,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,,,1,81.249985,289.53,5512524.346542157,B,7889.893531799316,A,0.25743002965854955,15.134687950533882,44.56955982493132,0.29322666030766514,A,0.22748582570560794,0.9342591653979427,0.15324291122411754,7.9202380036595414,86.68748803733644,61.26510239753122,0.9311633554247404,16.330939616997973,-132.958546560184,6400.0,2909.2188,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\01. JANUARI\07. 22012023 SUTET Kalibakal-Bumiayu 1 ( 08.08) BENDA ASING BALON UDARA\Rekaman DFR\DFR Eksternal\Internal Bumiayu.CFG,GI BMAYU,2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,79.96797,364.02,636542.6204082768,A,2266.77587890625,A,1.8013417719766007,6.4497868090939505,322.47205855829026,0.6568732423220597,A,0.691245573483501,1.0343723311614412,0.28049532272111105,37.252501636583965,87.27328353495096,29.944527932665732,0.5815217132472676,23.409991948812902,59.821069179147514,1200.4802,1218.679,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\01. JANUARI\07. 22012023 SUTET Kalibakal-Bumiayu 1 ( 08.08) BENDA ASING BALON UDARA\Rekaman DFR\DFR Eksternal\Internal Siemens.CFG,150kV GI Kalibakal,BM1904001622,150.0,DISTANCE,Z1+Z2+Z3,single_pole,A,SLG,True,False,,,1,60.99999,500.0,2421959.249377324,A,8564.871215820312,A,0.8437737701827099,11.830654692789876,18.765222105573024,0.5116048015855484,A,0.5228046937899681,1.0111998922044196,0.23127922900292391,8.517144087817545,86.23513203942804,39.9249832244614,0.6059943687769856,6.825313030745226,58.7843729264081,1999.9999,1057.5,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\03. 07032023 Gangguan SUTT Pemalang-Kebasen #2  (21.46) PETIR\Rekaman DFR\230307,144654430,+7h0,GI 150KV PEMALANG,KEBASEN 1-2,Qualitrol LLC.cfg",GI 150KV PEMALANG,KEBASEN 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,113.51562291383743,2,90.50782,76.64,225762360.08768588,B,17067.882537841797,B,1.0100212019957289,6.2238378654898545,39.864184120398534,0.9218014828927993,A,0.9465709172451598,1.0247694343523606,0.4808959693383193,100.0,78.79083933373302,6.659790133460118,0.30877741782969875,0.3639683806731586,72.84049319365452,25600.0,719.96094,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\04. 09032023 Gangguan SUTT Majenang-STAR #2 (13.18) PETIR\Rekaman DFR\2_281201225740442_FRA00002_2013.CFG,﻿ULTG PURWOKERTO,BM1809010325,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,70.99998,500.0,848996.2532196111,A,2942.5323486328125,A,1.6899988051122659,7.554883956333771,355.8871852071517,0.7876306897355027,A,0.7996403927979172,1.0120097030624147,0.3780755640699828,9.48907488865817,83.47449503616433,16.66903287009308,0.5107365413801243,8.785766045955356,62.944938421978335,1999.9999,1068.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\04. 09032023 Gangguan SUTT Majenang-STAR #2 (13.18) PETIR\Rekaman DFR\PCS900_RCD_01218_20230309_131800_887.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,69.16667,237.5,1101247.7882753662,A,4607.009765625,A,0.6536597741564771,2.6195720846493558,317.6596840139213,0.4164723563291176,A,0.42094100243825816,1.0044686461091406,0.1660401352531908,15.196280580932974,86.2594197804981,50.338936139872764,0.30198708734346535,20.864386911926672,73.19636185740663,1200.0,7371.6665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\04. 09032023 Gangguan SUTT Majenang-STAR #2 (13.18) PETIR\Rekaman DFR\RECLOSE MAJENANG 2 09 MARET 2023.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,69.16667,237.5,1101247.7882753662,A,4607.009765625,A,0.6536597741564771,2.6195720846493558,317.6596840139213,0.41647235767478336,A,0.42094100388970457,1.0044686462149213,0.16604013610097906,15.196280580932974,86.2594197804981,50.338936139872764,0.30198708734346535,20.864386911926672,73.19636185740663,1200.0,7371.6665,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\05. 22032023 Gangguan SUTT Majenang-STAR 1,2 (15.48) PETIR\Rekaman DFR\3_102201252833121_FRA00003_2013.CFG",﻿ULTG PURWOKERTO,BM1809010325,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,70.499954,500.5,217502.78631910487,A,955.4291725158691,A,4.14619601066187,22.258856560307798,4.132202092740763,0.8760199934992637,A,0.8959621072754191,1.0199421137761555,0.4498249789104363,13.910100475110522,84.03973904058785,9.146219606497528,0.5115871863523882,25.304652230801942,62.90629663181714,1999.9999,1069.0,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\05. 22032023 Gangguan SUTT Majenang-STAR 1,2 (15.48) PETIR\Rekaman DFR\Reclose Majenang 1 22 Maret 2023.CFG",NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+B+C,3PH,True,True,True,,1,1167.5,236.67,956596.8518365937,A,4293.775390625,A,0.5109256838775986,16.47561810254967,355.70169243600486,0.4570360031789537,A,0.4560289542370374,0.9989929510580836,0.19898207767756035,2.599279582240248,86.62702313641313,47.020839445747995,0.5324103601736145,22.80910840946338,61.96870031229571,1200.0,7395.0,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\03. MARET\05. 22032023 Gangguan SUTT Majenang-STAR 1,2 (15.48) PETIR\Rekaman DFR\Reclose Majenang 2 22 Maret 2023.CFG",NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+B+C,3PH,True,True,True,,1,1167.5,236.67,953429.2737882946,A,4309.61328125,A,0.5042984939847885,16.37531914392325,357.1887648606828,0.45575282989602495,A,0.45388986545158116,0.9981370355555562,0.1975896485550138,2.5883017114717353,86.49694951801659,47.116897344398396,0.5446216043590978,23.013074595958205,61.42633413686581,1200.0,7384.1665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\04. APRIL\06. 23042023 SUTT Kalibakal-PLTU Cilacap Reclose (22.21) PETIR\rekaman dfr\DFR Siemens.CFG,150kV GI Kalibakal,BM1904001621,150.0,DISTANCE,Z1+Z2+Z3,single_pole,A,SLG,True,False,,,1,59.000015,500.0,1949928.0670971316,A,7757.3602294921875,A,1.1027085138806527,15.906638366201772,332.87503800679457,0.5069545604960252,A,0.4596418972475867,0.9526873367515615,0.32068473430618244,9.217617461517321,86.14172403435403,38.72096387540769,0.27615430569406685,8.25149438356835,74.56228001728047,1999.9999,1117.0,False,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\06. JUNI\02. 21062023 SUTT Rawalo-PLTU (09.40) KONDUKTOR\DFR\Internal sisi Rawalo\Saturday 17 June 2023 20.48.28.000.CFG,BAY PLTU#1,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,,1,226.87196,376.48,3036093.966148187,A,12335.115234375,A,0.9196516017454511,2.695862090093678,317.93338523617405,0.43672398149514985,A,0.3822296640536451,0.9455056825584953,0.21343320650778433,19.625761322119235,86.18665213793693,48.54626273012578,0.2327042838955873,7.532882121085852,76.90016336503695,2403.8462,3016.3838,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\07. JULI\02. 22072023 SUTT Kesugihan-Gombong #2 (17.20) LAYANG LAYANG\2023-07-22 Reclose gmbong-ksghn\ZQ1B.cfg,GI KESUGIHAN,GOMBONG 1-2,,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,True,,1,98.072914,135.89,33013.5787599226,B,25.791858673095703,B,0.8836311061637256,100.0,0.0,-1.396082115574538,A,1.6496256298526197,4.0457077454271575,0.0,100.0,0.019047777793363765,0.044995973208639156,,,,19200.0,2519.948,False,False,False,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\07. JULI\03. 27072023 SUTT Lomanis-Kesugihan (06.20) LAYANG LAYANG\Rekaman DFR\DFR Eksternal Kesugihan\230726,231946200,+7h0,GI KESUGIHAN,LOMANIS-STARA,Qualitrol LLC.cfg",GI KESUGIHAN,LOMANIS-STARA,150.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,,,1,89.492195,68.12,3211297.2977302363,B,10836.531639099121,B,0.7714767966514635,12.56703096327511,41.53828517183219,0.31452393234277126,B,0.2741195508584664,0.9595956185156952,0.1326825784890202,6.647806318004877,85.39811651813815,61.42471850307182,0.5617439415934916,12.446512954208458,60.675164069297075,25600.0,709.96094,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\08. AGUSTUS\03. 10082023 SUTT Lomanis-Kesugihan (16.39) LAYANG LAYANG\GI Lomanis bay KSG_Ext.cfg,GI 150 KV LOMANIS,RAWALO-STARA,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,7490.0005,10050.0,155421.92730207578,C,9024.93359375,C,2.0971798456448196,0.0,90.0,0.15150495466114206,A,0.09919075246645226,0.9476857978053101,0.9999981693764652,0.0,86.15785217285156,72.95522781452833,,14.962858880487905,0.0005637760232492738,100.0,69990.0,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\08. AGUSTUS\03. 10082023 SUTT Lomanis-Kesugihan (16.39) LAYANG LAYANG\reclose lomanis\FR000025.cfg,Kesugihan SS 150kV 4SAS / 150kV   E04+WR1 (Lomanis 1)   E04WR1 F211 7SA522 V4.65,000723,150.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,False,,,1,110.000015,250.0,1890431.9103695196,B,8778.239965438843,C,0.001513017800231448,11.65644255914571,41.731289605336826,0.305818901116823,C,0.3051192377151778,0.9993003365983548,0.26371150454602527,16.323199638313195,86.63563951538579,55.57371197121793,2.091253208851987,13.84948883548338,25.55629535998401,999.99994,429.0,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\08. AGUSTUS\04. 26082023 SUTT Rawalo-Purbalingga 2 (07.12) LAYANG LAYANG\Saturday 26 August 2023 07.54.08.000.CFG,GI Rawalo,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1007.9299807548523,2,79.968,479.81,9170969.676793752,A,35795.37109375,A,0.9622419332977405,5.174535573407719,4.324329543725365,0.7840807505524005,A,0.7617836769068106,0.9777029263544101,0.4196299838915879,4.431374130457085,87.63146637998477,15.660209547457235,0.5162528545647004,0.7819652639481441,62.69482592655769,1200.4802,2498.335,True,False,True,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\08. AGUSTUS\05. 30082023 SUTT Semen Nusantara-PLTU Cilacap (17.29) LAYANG LAYANG\Copy of External\230831,002807248,0,GI STARA,LMNIS-PLTU,Qualitrol LLC.cfg",GI STARA,LMNIS-PLTU,150.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,True,,,1,347.5,78.44,1557842.2417754435,A,4505.325794219971,B,0.01609275443021882,7.250655993789007,36.8633112033634,0.5579188319515962,B,0.5599428298668876,1.0020239979152914,0.7747785992749874,27.56433521078881,84.46708596540412,37.70588117513707,-6.893352824890205,17.94528698811978,-8.254163126106187,3200.0,679.0625,False,False,True,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\09. SEPTEMBER\01. 03092023 SUTT New Batang-Weleri (10.26) (UPT Semarang) LAYANG LAYANG\230903,032719257,+7h0,GI 150KV NEW BATANG,WELERI 1 - BATANG 2,Qualitrol LLC.cfg",GI 150KV NEW BATANG,WELERI 1 - BATANG 2,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,101.8359363079071,2,91.523445,79.06,5022031.70557391,A,9740.202903747559,A,0.8325170405326092,2.493166537385357,315.77924342488114,0.29128270896524827,A,0.2560909067961197,0.9648081978308715,0.14264796152774903,5.0498286087198485,85.1848585021538,61.87104396536582,0.32355036948858146,9.673636798702455,72.0709932343047,25600.0,753.08594,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\09. SEPTEMBER\01. 03092023 SUTT New Batang-Weleri (10.26) (UPT Semarang) LAYANG LAYANG\Faul Record\03092023 WR1\Weleri 1 GI New Batang.CFG,GI Batang,BM1805004839,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,76.00004,490.38,3167489.595646067,A,9826.3837890625,A,0.8322301218145025,1.1473252199048984,314.8323899198827,0.2881661300411917,A,0.25364043470628805,0.9654743046650964,0.14603617189743134,6.891035825010361,86.98894606804008,61.92146882184907,0.3303859471508238,9.659860070660358,71.71717083654666,7999.9995,1073.25,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\09. SEPTEMBER\07. 24092023 SUTT Kesugihan-Gombong 2 (08.14) LAYANG LAYANG\bay gombong2.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,95.57291,120.89,1929543.7032772822,A,2124.064697265625,A,0.30806925026607185,7.072689405179025,316.4149710250323,0.2080180730730167,A,0.1786162559770753,0.9705981829040586,0.09875854494068706,3.6824802792748557,88.10294975640672,69.89100284579226,0.41166388232822815,56.5963144978373,67.62480442760379,19200.0,1399.9479,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\09. SEPTEMBER\07. 24092023 SUTT Kesugihan-Gombong 2 (08.14) LAYANG LAYANG\Reclose Gombong 2 24 Sept 2023\Oscillographic.CFG,Kesugihan SS 150kV 4SAS / 150kV   E09+WR1 (Gombong 2)   E09WR1 F211 7SA522 V4.65,000411,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,105.99999,249.0,1945727.9711662545,A,7057.152271270752,A,0.7496551266415498,10.638201768777554,355.0966972141381,0.17396445613146572,A,0.1582029438739938,0.9842384877425281,0.07841667593272432,15.061391046723655,87.24837766695728,69.99809677569637,0.2692302339172721,17.210137286190147,74.9315404387654,999.99994,441.0,False,False,True,True
BENDA_ASING,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\10. OKTOBER\01. 02102023 SUTT Pekalongan-Batang 2 (09.18) BENDA ASING\PKLON-BTG 2\231002,021740687,+7h0,GI PEKALONGAN,BATANG 1-2,Qualitrol LLC.cfg",GI PEKALONGAN,BATANG 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,False,,,1,312.49997,287.03,1385808.2127379226,A,7472.0458984375,A,0.03409327117186627,12.251527238818142,339.4248475343921,0.5423326980379695,B,0.5117222536512501,0.9693895556132807,0.7775745689584304,18.310594484511682,86.09950580934303,39.39203023323027,-22.939935812697716,31.17600554583593,-2.496063144897623,6400.0,2696.0938,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\10. OKTOBER\05. 20102023 SUTT Gombong-Kesugihan 1 (01.45) LAYANG LAYANG\Copy of LINE KESUGIHAN 1 20 OKTOBER 2023.CFG,﻿ULTG WONOSOBO,BM1809010320,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,72.999985,486.12,1727065.4697266044,A,3421.405029296875,A,2.2672877843457524,7.679915572091178,42.30297931949903,0.6243395537411156,A,0.5921174227140726,0.967777868972957,0.33867346106759383,56.00556799757111,84.7073420821586,31.81435564664094,0.4445459272193378,16.988125292518077,66.03265577211197,7999.9995,4999.5,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\10. OKTOBER\05. 20102023 SUTT Gombong-Kesugihan 1 (01.45) LAYANG LAYANG\Copy of RECLOSE 20 OKTOBER 2023\RECLOSE 20 OKTOBER 2023\RECLOSE 20 OKTOBER 2023.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,86.00002,501.12,2523387.5754580214,A,9415.765625,A,0.7344857458808747,7.424668054809297,321.7347758678051,0.18992695006357996,A,0.16478702526936295,0.974860075205783,0.11027113063309532,2.8167681507072175,87.5308451716586,68.55457255616656,0.30994485497149027,11.608984718302178,72.77944641690625,7999.9995,1082.375,False,False,True,True
BENDA_ASING,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\11. NOVEMBER\02. 13112023 SUTT KALIBAKAL-BUMIAYU #1 BENDA ASING\231113,020155028,+7h0,KALIBAKAL 150KV,BUMIAYU 1-2,Qualitrol LLC.cfg",KALIBAKAL 150KV,BUMIAYU 1-2,70.0,DISTANCE,UNKNOWN,unknown,C,SLG,True,False,,,1,105.625,282.5,1130371.5004854985,C,3353.9226055145264,C,0.9378412946043645,1.544855252382387,315.3814586903667,0.656744247037383,C,0.7666311855602186,1.1098869385228356,0.9486767690146977,100.0,63.56492241082987,21.819807007507478,-0.6131880412773524,9.2814734295316,121.51612776623946,6400.0,625.46875,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2023\11. NOVEMBER\02. 13112023 SUTT KALIBAKAL-BUMIAYU #1 BENDA ASING\256_131120232254688_FRA00256 09.02.54.CFG,150kV GI Kalibakal,BM1904001622,150.0,DISTANCE,Z1+Z2+Z3,single_pole,C,SLG,True,False,,,1,63.000023,500.0,4705023.446719911,C,16628.872680664062,C,0.9315353264242775,4.492594895970277,354.84708397546973,0.8931307266089291,C,0.9106319944513976,1.0175012678424686,0.44156580962630637,19.833752701530788,86.2213391054546,8.607378675762709,-2.66101924267458,0.7451376970434062,-20.59601204968921,1999.9999,1057.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\01. JANUARI\07. 31012024 SUTT KALIBAKAL-RAWALO (13.53)_PETIR\DFR Internal Rawalo\DFR Internal Rawalo\310124_F21.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,84.99999,239.17,4150743.3267689063,A,19058.028030395508,A,0.6367160774610846,15.128143025697389,8.93861264024009,0.4337876988608773,A,0.3989688554343327,0.9651811565734554,0.19346653859216834,3.3044651526775617,0.08664907746401264,0.049070329482277665,0.46736293027452036,0.005965418513593366,64.95035644114908,1200.0,9422.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\02. FEBRUARI\06. 11022024 SUTT BREBES-KANCI #1 (17.20)_PETIR\RECLOSE KNCI-BREBES 1 (11 FEB 2024)\RECLOSE KNCI-BREBES 1 (11 FEB 2024)\REKAMAN DFR\GI KANCI\OCR CEP 2.CFG,GI Kanci,BM1809007410,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,117.99997,500.0,1653384.4281708768,A,7544.964790344238,A,0.52632655851952,9.665276380316874,5.490980029903808,0.31376165545973345,A,0.28502226702409894,0.9712606115643655,0.1366795340778127,7.339003634307355,87.28646548568504,56.518691601819135,0.1639328076550656,16.844364571752827,-99.3098498645258,1999.9999,1087.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\02. FEBRUARI\09. 24022024 SUTT KEBUMEN-GOMBONG 2 (20.38)_PETIR\240224,133723085,+7h0,GI 150KV KEBUMEN,PURWOREJO 2 - GOMBONG 2,Qualitrol LLC.cfg",GI 150KV KEBUMEN,PURWOREJO 2 - GOMBONG 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,2.499997615814209,2,55.507816,77.46,80153334.60316065,B,3131.058931350708,B,0.7579125180919174,18.103616767872566,32.807501286745634,0.7054812083664525,A,0.700143179101953,0.9946619707355006,0.35904665408527164,25.32283558356877,85.99056057376792,24.399516135349575,0.7288624636470509,29.91007527244063,-126.08690298182411,25600.0,684.8047,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\02. FEBRUARI\09. 24022024 SUTT KEBUMEN-GOMBONG 2 (20.38)_PETIR\New folder\KEBUMEN GBG 2.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,,1,57.500004,496.67,1672460.7383109822,A,6979.14501953125,A,1.3623087014526862,14.761353147563566,328.63837713015573,0.6787033239118249,A,0.671736226450934,0.9930329025391091,0.33506271035658164,35.77650693685463,83.65920311489583,26.879630167965757,0.7430780863814934,9.369135148994056,53.384768535123314,1200.0,5500.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\04. APRIL\03. 11042024 SUTT MRICA-WSOBO #1 (17.48) PETIR\11042024 WNSB-MRICA 1 SISI MRICA\Thursday 11 April 2024 17.48.12.001.CFG,WSOBO-1,1,150.0,DISTANCE,UNKNOWN,three_pole,B+C,DLG,True,False,,,1,80.063995,674.71,2353093.4486569003,C,10090.8603515625,C,0.40941286456335446,15.482280336415846,25.44862263906653,0.5439005721039832,B,0.4611392610968859,0.9172386889929027,0.29906329970680734,30.32775933249596,86.38781722549372,39.10366867107224,0.8543949199335394,10.691732878134742,49.489591213706824,1199.0408,2100.846,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\04. APRIL\03. 11042024 SUTT MRICA-WSOBO #1 (17.48) PETIR\Thursday 11 April 2024 17.48.12.000.CFG,MRICA-1,1,150.0,DISTANCE,UNKNOWN,three_pole,B+C,DLG,True,True,True,610.4879975318909,2,80.063995,467.04,1780719.37094744,C,7607.9248046875,C,0.5372371712147695,15.431031908144885,12.897715849791176,0.6402072110636992,C,0.5339825932993675,0.8937753822356683,0.3733568504419265,38.26428598995642,82.51694581855762,30.32415285530083,0.7130148112285134,11.607253431561293,54.510568112053754,1199.0408,1500.366,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\04. APRIL\05. 26042024 SUTT MRICA-PBLGA #2 (18.01) PETIR\240426,180133580,0 MRICA 1-2 sisi GI PBLGA\240426,180133580,0,GI PURBALINGGA,MRICA 1-2,Qualitrol LLC.cfg",GI PURBALINGGA,MRICA 1-2,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,93.51563,74.49,24947665.58142749,C,8208.297729492188,C,0.6711376205667564,11.583241580353976,318.986193916598,0.5340284664279905,C,0.49554936518970294,0.9615208987617124,0.24173817945787146,18.708917315974155,92.04946290481551,39.91234375453249,0.48352027182615137,11.224702800972382,64.19529167533987,25600.0,649.96094,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\04. APRIL\05. 26042024 SUTT MRICA-PBLGA #2 (18.01) PETIR\26042024 MRICA-PBLG 2 sisi GI MRICA\26042024 MRICA-PBLG 2\Friday 26 April 2024 18.01.33.000.CFG,Purbalingga#2,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,79.87198,404.35,2763164.037887311,C,11264.3701171875,C,1.3053540314866516,4.935058493900537,353.0973439537076,0.6601112629229919,C,0.6169256626361072,0.9568143997131152,0.35335989971822745,3.4640348070908704,84.99928704991775,24.60739994104528,0.3430110706891391,4.278543656468838,71.0674642228945,1201.9231,2634.9438,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\05. MEI\07052024 RECLOSE SUCCESS SUTT GBONG-KSGHN #1 (04.34) LAYANG LAYANG\07052024_DFR EKTERNAL GI GOMBONG BAY KESUGIHAN 1\gombong_external.cfg,GI 150KV GOMBONG,KESUGIHAN 1 - 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,103.2421886920929,2,87.5,72.7,7338050.243363908,A,7954.9150466918945,A,1.4399162027326313,7.087637759232765,317.39184925337537,0.5949526765654353,A,0.5924459082417068,0.9974932316762716,0.34834191929597247,48.683574492603604,93.55576081666855,35.24393702676772,0.4744921031847117,7.414126024854978,64.61602983311555,25600.0,710.03906,True,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\05. MEI\27052024 FINAL TRIP SUTT RWALO-PBLGA #2 (00.31) BINATANG ULAR\2024-05-27 DFR Internal GI Rawalo bay Purbalingga#2\pbg 2.CFG,GI Rawalo,1,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,False,1600.767970085144,2,1171.4559,509.18,5123906.266664549,B,19283.35546875,B,0.9248396692023904,3.88332473586818,353.2813745738928,0.4371391282737876,B,0.430806643917261,0.9936675156434733,0.21524484199803562,1.8227536815646077,88.76226091555361,43.33209622298386,0.2632126306300553,3.79972228770694,75.25350418496892,1201.9231,2714.8162,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\07. JULI\24072024_16.25_RECLOSE SUTT KBMEN-GBONG #2 LAYANG LAYANG\KEBUMEN GBG 2 24072024.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,Z1,three_pole,A+B,LL,False,True,True,,1,55.83334,497.5,1908970.2479649088,B,6915.7939453125,B,0.008525894394249223,6.1779424339779805,348.7250067897541,0.4894560945923777,A,0.48527996913168203,0.9958238745393043,0.737435574887957,28.239481696737904,83.85168003406443,42.80985987437825,-7.095811545682183,9.21211351849855,-8.02176375351061,1200.0,5500.0,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\03. 11112024 13.44 RECLOSE SUCCESS SUTT 150 KV STAR-MJANG #1 PETIR\241111,064420932,+7h0,GI 150KV MAJENANG,STAR 1-2,Qualitrol LLC.cfg",GI 150KV MAJENANG,STAR 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,620.3906536102295,2,80.97655,474.8,12757858.180057812,A,2669.8226928710938,A,3.966946622868858,7.751894175066261,43.194754093280736,0.7101992143922065,A,0.6784606354482738,0.9682614210560673,0.3973242439266615,24.916745043648366,85.44150325397548,24.757511961678755,0.3587898255652379,58.06982471843612,-109.73747000404606,25600.0,1197.6172,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\03. 11112024 13.44 RECLOSE SUCCESS SUTT 150 KV STAR-MJANG #1 PETIR\241111,064421327,+7h0,GI 150KV STAR,MAJENANG 1-2,Qualitrol LLC.cfg",GI 150KV STAR,MAJENANG 1-2,150.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,,1,59.02344,79.69,72900140.86589532,B,10460.168838500977,A,0.920598058861086,2.008467762712466,42.13900296220412,0.8462937196751004,A,0.934703554435691,1.0884098347605906,0.36294193120532586,100.0,85.65430749316607,13.252211906634916,0.4097393979480928,1.2972173278125765,67.71915464594603,25600.0,812.6172,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\03. 11112024 13.44 RECLOSE SUCCESS SUTT 150 KV STAR-MJANG #1 PETIR\DFR Internal STAR-MJG 111124\11 nov 2024 13.33 star 1.CFG,RAWALO 1,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,,1,79.968,384.85,226768.3292711653,A,2687.654052734375,A,3.7856453511749906,5.917614913692238,21.263407211408122,0.7158104623711756,A,0.6826928312025814,0.9668823688314058,0.4008854531750208,18.26593180197847,85.4260792065563,24.225510505229586,0.3288172027720727,56.85839714549581,71.79824553083998,1200.4802,2718.3909,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\03. 11112024 13.44 RECLOSE SUCCESS SUTT 150 KV STAR-MJANG #1 PETIR\PCS900_RCD_01187_20241111_134421_752.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1085.8333706855774,2,64.16668,237.5,3072512.913882233,A,10604.2177734375,A,0.917341155175845,6.162134140095215,323.6022508915127,0.7565662480316191,A,0.8324571207051383,1.0758908726735192,0.31481998786670246,100.0,87.20507135109976,21.228041904361454,0.09739846200973126,2.5783761445334146,84.43702589311559,1200.0,7362.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\03. 11112024 13.44 RECLOSE SUCCESS SUTT 150 KV STAR-MJANG #1 PETIR\Reclose Majenang 1 11 November 2024.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1085.8333706855774,2,64.16668,237.5,3072512.913882233,A,10604.2177734375,A,0.917341155175845,6.162134140095215,323.60225107198335,0.7565662483223001,A,0.8324571245306265,1.0758908762083264,0.31481998930988986,100.0,87.20507147827749,21.228041924951736,0.09739846081854905,2.578376154106545,84.43702596072394,1200.0,7362.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\05. 13112024 15.13 RECLOSE SUCCESS FASA R SUTT 150 KV MRICA-PBLGA #2 PETIR\13112024 DFR INTERNAL MRICA BAY PURBALINGGA 2\DFR INTERNAL MRICA BAY PBG 2.CFG,Purbalingga#2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,80.063995,391.98,1961573.7813981299,A,7206.81005859375,A,1.3644872510562114,12.145756981705775,339.39445772917645,0.5956498450891957,A,0.5688809743099063,0.9732311292207105,0.3612402093593872,13.591832993603681,86.67792425703786,28.082192818204536,0.320093774029216,6.0424820814565265,72.25045472668279,1199.0408,2602.0142,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\05. 13112024 15.13 RECLOSE SUCCESS FASA R SUTT 150 KV MRICA-PBLGA #2 PETIR\Pbg bay Mrica 2_int_131124_15.13\Pbg bay Mrica 2\Mrica 2 131124_15.13.49.CFG,GI Purbalingga   OHL Mrica 2   7SA522 V4.6 Var,000713,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,112.99999,249.0,2193407.9082088512,A,9223.372650146484,A,0.7420115982898527,13.708112886638677,19.709740266825378,0.5284660321651733,A,0.5227629325226808,0.9942969003575075,0.299821401970907,16.30437280802647,86.86942544633936,33.5129090113716,0.2793454360345884,6.646247121091757,74.39253666872857,999.99994,427.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\10. 20112024 14.34 RECLOSE FASA R SUTT 150 KV STAR-RWALO #1 PETIR\241120,073444555,+7h0,GI 150KV STAR,RAWALO 1-2,Qualitrol LLC.cfg",GI 150KV STAR,RAWALO 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,56.523457,217.03,10688009.467411254,B,7014.2502784729,A,1.5252294340262742,15.741443617984787,334.38539115567596,0.7044982816233135,A,0.7331052489557,1.0286069673323863,0.2944533264093031,23.42851490290061,85.89506449079622,25.38021016926916,0.4587766616496492,8.433319877690767,65.35544751275192,25600.0,904.96094,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\10. 20112024 14.34 RECLOSE FASA R SUTT 150 KV STAR-RWALO #1 PETIR\PCS900_RCD_01618_20241120_143445_126.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,65.83334,235.83,1513027.9174645192,A,7151.599609375,A,1.5222633853365348,14.278568495709203,19.699070400804224,0.6962645199465997,A,0.7253795969786023,1.0291150770320026,0.2870421597179583,21.614086094997013,86.80283009037159,26.364481842316163,0.5054173122446958,9.259301381758817,63.187175973620015,1200.0,7365.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\10. 20112024 14.34 RECLOSE FASA R SUTT 150 KV STAR-RWALO #1 PETIR\reclose rawalo 1 20 november 2024.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,65.83334,235.83,1513027.9174645192,A,7151.599609375,A,1.5222633853365348,14.278568495709203,19.69907038096904,0.6962645185677411,A,0.7253795944106658,1.0291150758429246,0.28704215746356904,21.614086225401838,86.80283031231562,26.36448197435982,0.5054173092775661,9.259301455656743,63.18717610903318,1200.0,7365.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\11. NOVEMBER\12. 23112024 15.05 RECLOSE FASA R SUTT 150 KV STAR-MJANG #1 PETIR\Saturday 23 November 2024 14.54.50.000.CFG,RAWALO 1,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,,1,79.968,388.18,190962.7655148747,A,2697.595947265625,A,4.421269350874767,8.744576801096834,342.1411599443109,0.707475011931571,A,0.6760504935536847,0.9685754816221137,0.39082955224843513,12.344545117102646,86.2105856756917,25.115266724744203,0.37330872375960017,59.19204301246611,69.52895802947826,1200.4802,2717.911,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\01. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #1 PETIR\GI Bumiayu bay Kalibakal#1 Monday 02 December 2024 00.00.00.000.CFG,GI BMAYU,2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1007.9299807548523,2,79.96797,433.16,304346.9278607231,C,926.2630004882812,C,1.9021395399930272,16.340866201645195,28.688421256867965,0.2066185633344431,A,0.17996821744158142,0.9733496541071384,0.48779892103012173,11.514120003104496,86.68643105946454,16.90118171784929,0.29552711182730573,56.391648575877824,73.53616132133128,1200.4802,2557.615,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\02. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #2 PETIR\GI Bumiayu Bay Kalibakal# 2 Sunday 01 December 2024 21.41.11.000.CFG,GI BUMIAYU,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1012.9280090332031,2,79.96797,775.52,376734.709191381,A,932.6199951171875,C,3.0347282250845846,9.90666267870897,37.04823171086766,0.6974841418792098,A,0.6709180042102038,0.9734338623309939,0.37596217428850603,45.254966433383316,88.17360006930603,26.67240560175207,0.3210900554897318,46.70280810798973,72.19869212410424,1200.4802,3016.999,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\02. 01122024 23.09 RECLOSE FASA R SUTT 150 KV KLBKL-BMAYU #2 PETIR\Sunday 01 December 2024 21.51.21.000.CFG,BUMIAYU#2,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,,1,79.96803,466.48,2199984.441787902,A,11188.8623046875,A,0.7699592059392527,2.3661240621083235,43.62660058799185,0.6755188915880661,A,0.7142984780769144,1.0387795864888483,0.2840074330497557,64.84450373307857,87.79401336225274,28.48886316560697,0.45656842010158216,5.356054387315391,65.46005822593418,1200.4802,1518.559,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\03. 05122024 19.02 RECLOSE FASA S SUTT 150 KV RWALO-STAR #1 PETIR\PCS900_RCD_01632_20241205_190158_067.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,1104.1666865348816,2,81.666664,238.33,558542.7477056985,B,4413.43798828125,B,2.069234078873347,13.298591800483583,9.640891072434435,0.7049235238065976,B,0.6490875990308852,0.9441640752242877,0.34947884400008034,8.76896687279738,88.17545712174771,25.904934038869715,0.444262177627363,19.99086866730259,66.04623215827324,1200.0,7384.1665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\03. 05122024 19.02 RECLOSE FASA S SUTT 150 KV RWALO-STAR #1 PETIR\reclose rawalo 1 5 Desember 2024.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,1104.1666865348816,2,81.666664,238.33,558542.7477056985,B,4413.43798828125,B,2.069234078873347,13.298591800483583,9.640891024824203,0.7049235247290057,B,0.6490875982668322,0.9441640735378265,0.34947884400008034,8.768966760100831,88.17545748140822,25.904934070702907,0.444262177627363,19.99086866730259,66.04623215827324,1200.0,7384.1665,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\07. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #1 PETIR\241208,144959290,+7h0,GI 150KV MAJENANG,STAR 1-2,Qualitrol LLC.cfg",GI 150KV MAJENANG,STAR 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,524.0234136581421,3,80.000046,470.2,36616440.06557256,B,1529.8900604248047,B,6.888018222577492,22.535276642706158,41.73336440841643,0.8351148737662607,A,0.852049029512541,1.0169341557462803,0.4429755214509773,76.96556368456,86.51006673617808,14.260604046113611,1.0475205045776457,42.420714125937295,43.670472095123436,25600.0,1040.0391,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\07. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #1 PETIR\PCS900_RCD_01203_20241208_215000_123.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,1149.1667,237.5,1038952.8557017685,A,3457.89697265625,A,0.6091791231739987,5.174865625800944,322.61164068837184,0.4798060636197385,A,0.49127265426639943,1.011466590646661,0.19396199000568354,19.07442944693725,88.1932182539389,45.88278772856218,0.29001791636519775,20.498596569380116,73.82689409076654,1200.0,7371.6665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\07. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #1 PETIR\Reclose Majenang #1 8 Desember 2024 21.50.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,1149.1667,237.5,1038952.8557017685,A,3457.89697265625,A,0.6091791231739987,5.174865625800944,322.61164068837184,0.4798060617774978,A,0.4912726543928536,1.0114665926153559,0.1939619887720372,19.074429301253357,88.1932182539389,45.882787891053766,0.29001792070622673,20.49859662006923,73.82689386134098,1200.0,7371.6665,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\07. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #1 PETIR\Sunday 08 December 2024 21.39.00.000.CFG,RAWALO 1,1,150.0,DISTANCE,UNKNOWN,unknown,A+C,DLG,True,True,,,1,79.87201,427.65,202146.0280825382,A,748.9639892578125,A,4.336449496660348,11.665186915408663,355.33535427935533,0.8496688314529693,A,0.8528573339791281,1.0031885025261589,0.45643451955655223,6.4656861082162775,86.6752530934416,10.123175158494732,0.2429463985624061,26.92484121684857,76.34475181040578,1201.9231,2654.3838,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\08. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #2 PETIR\241208,144959290,+7h0,GI 150KV MAJENANG,STAR 1-2,Qualitrol LLC.cfg",GI 150KV MAJENANG,STAR 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,524.0234136581421,3,80.000046,470.2,36616440.06557256,B,1529.8900604248047,B,6.888018222577492,22.535276642706158,41.73336440841643,0.8351148737662607,A,0.852049029512541,1.0169341557462803,0.4429755214509773,76.96556368456,86.51006673617808,14.260604046113611,1.0475205045776457,42.420714125937295,43.670472095123436,25600.0,1040.0391,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\08. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #2 PETIR\PCS900_RCD_01506_20241208_215000_124.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,1148.3334,237.5,979825.464555377,A,3278.403076171875,A,0.5865133092090364,2.753771497909012,327.7840751214769,0.4970015575880748,A,0.5070720769666592,1.0100705193785844,0.2042609213693493,12.775565125064196,88.16153449880903,44.3481967050159,0.3599083450519628,20.30496952739785,70.20577272044174,1200.0,7370.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\08. 08122024 21.50 RECLOSE FASA R SUTT 150 KV STAR-MJANG #2 PETIR\Reclose Majenang #2 08 Desember 2024 21.50.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,1148.3334,237.5,979825.464555377,A,3278.403076171875,A,0.5865133092090364,2.753771497909012,327.78407516131693,0.4970015568323731,A,0.5070720758933125,1.0100705190609394,0.20426092064023643,12.775565107547603,88.1615348213747,44.3481967950569,0.3599083450519628,20.30496952739785,70.20577272044174,1200.0,7370.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\09. 11122024 14.54 RECLOSE FASA T SUTT 150 KV RWALO-PBLGA #1 PETIR\2024-12-11 DFR Internal Purbalingga-Rawalo 1\F21 Pbg-Rwl 1.CFG,150kV AIS Moutong,BM1910005077,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.999985,490.5,1412563.4953000227,C,6730.7355880737305,C,1.2617933954980254,16.496905253505098,348.3488115149837,0.5486192380778295,C,0.505996505263816,0.9573772671859865,0.22681077448307588,15.018650277182294,85.5225993615675,39.02765859991509,0.5135323973994855,12.446767993008248,62.818032728735766,1999.9999,1075.5,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\09. 11122024 14.54 RECLOSE FASA T SUTT 150 KV RWALO-PBLGA #1 PETIR\241211,131329938,UTC,GI RAWALO,P442,Schneider Electric.cfg",PURBALINGGA#1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1046.2479889392853,2,79.968,329.87,6643928.679270128,C,32364.345703125,C,0.9525410694059944,12.913966694582236,356.00424919695655,0.5620520345462614,C,0.551821427310967,0.9897693927647055,0.2328420850928932,5.639664264523155,87.4597990847911,38.30459462398727,0.4541556988991537,2.674856635589642,65.57455542837602,1200.4802,2678.0952,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\09. 11122024 14.54 RECLOSE FASA T SUTT 150 KV RWALO-PBLGA #1 PETIR\DFR.cfg,GI RAWALO,PURBALINGGA1-2,150.0,DISTANCE,UNKNOWN,unknown,C,SLG,True,True,,,1,73.3854,127.81,6950638.894194541,C,29982.294921875,C,0.9463975179105173,14.714772643167468,350.4483731534706,0.5615466898685357,C,0.5461877757743969,0.9846410859058612,0.22934770855891132,6.879484572339669,87.36983477048157,38.30204708503229,0.5796824915319603,2.510089366618814,59.89988133720286,19200.0,2439.9478,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\10. 13122024 19.40 RECLOSE FASA R SUTT 150 KV KBMEN-GBONG #1 PETIR\2024-12-11 DFR Internal Purbalingga-Rawalo 1\F21 Pbg-Rwl 1.CFG,150kV AIS Moutong,BM1910005077,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.999985,490.5,1412563.4953000227,C,6730.7355880737305,C,1.2617933954980254,16.496905253505098,348.3488115149837,0.5486192380778295,C,0.505996505263816,0.9573772671859865,0.22681077448307588,15.018650277182294,85.5225993615675,39.02765859991509,0.5135323973994855,12.446767993008248,62.818032728735766,1999.9999,1075.5,True,False,True,True
