label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\10. 13122024 19.40 RECLOSE FASA R SUTT 150 KV KBMEN-GBONG #1 PETIR\241213,123926620,+7h0,GI 150KV KEBUMEN,GOMBONG 1 - PURWOREJO 1,Qualitrol LLC.cfg",GI 150KV KEBUMEN,GOMBONG 1 - PURWOREJO 1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,53.51563,70.94,7325024.291687257,A,5266.433238983154,A,1.3821463663095093,15.790913698911984,355.24897555023995,0.36503668690794394,A,0.32906494301989286,0.964028256111949,0.32398357602266675,9.924805562582046,78.64618225702941,52.16720210988564,0.9120437208745453,21.31512758052545,47.63381705125743,25600.0,1249.9609,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\11. 17122024 13.45 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2 PETIR\DFR INTERNAL GBG BAY KSGHN 2.CFG,7SA87,BM1708001037,150.0,DISTANCE,Z1+Z2+Z3,single_pole,A,SLG,True,True,True,,1,76.00004,490.38,954418.8999800348,A,4321.28857421875,A,1.5579395964181504,16.10296377643808,346.3992734690001,0.4984597006972989,A,0.4600671291966688,0.96160742849937,0.22658266392324625,12.123013234967054,85.5677586005741,42.9304610488924,0.5496744851458484,19.878429598386283,61.20352732487299,7999.9995,4999.875,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\11. 17122024 13.45 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2 PETIR\Gombong-2 17122024\F211.CFG,Kesugihan SS 150kV 4SAS / 150kV   E09+WR1 (Gombong 2)   E09WR1 F211 7SA522 V4.65,000347,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,99.00001,250.0,4339856.448273473,A,20201.521396636963,A,0.9119156750554912,19.64002893071483,11.995159367852098,0.3091546346277877,A,0.2778015382251132,0.9686469035973255,0.15257200266380996,15.62356344290825,88.97970604851233,59.34765768644476,0.11262292590788164,6.56832167147687,83.57425825467314,999.99994,420.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\11. 17122024 13.45 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2 PETIR\Gombong-2 17122024\F671.CFG,Kesugihan SS 150kV 4SAS / 150kV   E09+WR1 (Gombong 2)   E09WR1 F671 7SJ622 V4.7,000430,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,False,,,1,95.0,251.25,4348207.094107727,A,20899.58095550537,A,0.913308062025122,28.355570605582997,340.9483102066019,0.2903861759518494,A,0.2557157262811801,0.9653295503293307,0.15756146646108302,1.0910417521539322,88.94974349251416,59.709142489197724,0.2357345461414239,5.973018747229516,76.7355715271918,800.0,458.75,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1 PETIR\241224,091111770,+7h0,GI 150KV GOMBONG,KESUGIHAN 1 - 2,Qualitrol LLC.cfg",GI 150KV GOMBONG,KESUGIHAN 1 - 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,False,,,1,87.50004,475.39,281992592.05742013,B,19660.329818725586,B,4.147331329207256,55.444274503074645,318.33598960690335,0.6946534328722398,B,0.7058796605898625,1.0112262277176227,0.3777630121457623,28.59445986615875,84.97941829875062,25.947366129048554,4.927768108114731,96.52494763923858,-168.52864947763467,25600.0,1079.9609,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1 PETIR\DFR INTERNAL GBG BAY KSGHN 1.CFG,﻿ULTG WONOSOBO,BM1809010320,150.0,DISTANCE,Z1,single_pole,B,SLG,True,True,True,,1,67.00003,500.12,797251.6711169526,B,3454.275390625,B,3.2107334123676914,20.76263666844961,348.3876307122206,0.8653149332242389,B,0.8895751026825096,1.0242601694582707,0.40635644269973487,20.708906651310087,85.52302057133817,10.306956377956942,0.6694446458073261,4.941801617967629,56.19988153201587,7999.9995,4995.375,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1 PETIR\Gombong 1 - 24122024\Gombong 1.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,False,,,1,92.00001,487.88,3121488.6212684964,B,5629.43115234375,B,0.3981379026409009,14.372999005296577,27.017831680205692,0.21226685590208302,B,0.17324976459207486,0.9609829086899918,0.10042200871576233,4.728639185092149,88.2938538208982,69.48508265396286,0.4418689897862892,27.35274188937983,66.16085117437987,7999.9995,1090.125,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1 PETIR\Gombong 2 - 24122024\Gombong 2.CFG,Kesugihan SS 150kV 4SAS / 150kV   E09+WR1 (Gombong 2)   E09WR1 F211 7SA522 V4.65,000348,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,102.0,226.0,1309586.4217831683,B,5729.367256164551,B,0.3926923727865801,5.504129153089647,335.2824331525846,0.23355895740279486,B,0.21495232344587456,0.9813933660430797,0.12795399314993805,16.07341429171857,89.6594806715307,68.44352319690961,0.3610322300142004,26.895172284961177,70.14878391702307,999.99994,434.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\12. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #1 PETIR\Kesugihan bay Gombong1,2.cfg",GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,,1,99.01042,115.94,3862588.3830322903,B,5443.8017578125,B,0.3962728595956667,17.463336129447924,27.203274982633214,0.21062103749304223,B,0.18584249983142198,0.9752214623383797,0.10398252095072034,9.067511812920584,88.29604535749345,69.69747826903732,0.5619790689040608,27.46111770867283,60.66492471243804,19200.0,1379.9479,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2 PETIR\241224,091111770,+7h0,GI 150KV GOMBONG,KESUGIHAN 1 - 2,Qualitrol LLC.cfg",GI 150KV GOMBONG,KESUGIHAN 1 - 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,False,,,1,87.50004,475.39,281992592.05742013,B,19660.329818725586,B,4.147331329207256,55.444274503074645,318.33598960690335,0.6946534328722398,B,0.7058796605898625,1.0112262277176227,0.3777630121457623,28.59445986615875,84.97941829875062,25.947366129048554,4.927768108114731,96.52494763923858,-168.52864947763467,25600.0,1079.9609,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2 PETIR\DFR INTERNAL GBG BAY KSGHN 2.CFG,7SA87,BM1708001037,150.0,DISTANCE,Z1+Z2+Z3,single_pole,B,SLG,True,True,True,,1,69.99999,491.25,1520058.5825862477,B,3578.894287109375,B,3.9715272762033713,12.707414031201466,31.841138282905803,0.8202555424379945,B,0.8564901965092824,1.036234654071288,0.37922061347404773,66.80877018637396,85.6642064455638,15.381990986004004,1.123831485653129,8.530250313273257,41.66310724996284,7999.9995,5000.625,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2 PETIR\Gombong 1 - 24122024\Gombong 1.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,False,,,1,92.00001,487.88,3121488.6212684964,B,5629.43115234375,B,0.3981379026409009,14.372999005296577,27.017831680205692,0.21226685590208302,B,0.17324976459207486,0.9609829086899918,0.10042200871576233,4.728639185092149,88.2938538208982,69.48508265396286,0.4418689897862892,27.35274188937983,66.16085117437987,7999.9995,1090.125,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2 PETIR\Gombong 2 - 24122024\Gombong 2.CFG,Kesugihan SS 150kV 4SAS / 150kV   E09+WR1 (Gombong 2)   E09WR1 F211 7SA522 V4.65,000348,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,102.0,226.0,1309586.4217831683,B,5729.367256164551,B,0.3926923727865801,5.504129153089647,335.2824331525846,0.23355895740279486,B,0.21495232344587456,0.9813933660430797,0.12795399314993805,16.07341429171857,89.6594806715307,68.44352319690961,0.3610322300142004,26.895172284961177,70.14878391702307,999.99994,434.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\13. 24122024 16.11 RECLOSE FASA S SUTT 150 KV KSGHN-GBONG #2 PETIR\Kesugihan bay Gombong1,2.cfg",GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,,1,99.01042,115.94,3862588.3830322903,B,5443.8017578125,B,0.3962728595956667,17.463336129447924,27.203274982633214,0.21062103749304223,B,0.18584249983142198,0.9752214623383797,0.10398252095072034,9.067511812920584,88.29604535749345,69.69747826903732,0.5619790689040608,27.46111770867283,60.66492471243804,19200.0,1379.9479,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\14. 25122024 19.59 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 PETIR\241225,125819830,+7h0,GI 150KV GOMBONG,KESUGIHAN 1 - 2,Qualitrol LLC.cfg",GI 150KV GOMBONG,KESUGIHAN 1 - 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,False,,,1,88.007805,470.23,74568231.72349256,B,20683.759689331055,B,1.4516095543132161,8.940209383763756,316.35545414161993,0.5198786590901588,A,0.5068215773680795,0.9869429182779206,0.2868295410394004,33.757293985343914,86.20937577715831,41.38962461049372,0.3565443717638045,10.782517611928766,70.3765933545878,25600.0,1090.0391,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\14. 25122024 19.59 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 PETIR\bay Gombong#1.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,96.19792,120.68,4104367.2834277623,A,6321.09375,A,0.661712021404402,4.4006968205154395,316.36104832167007,0.1541136736661909,A,0.1380228928224273,0.9839092191562364,0.06975849097972577,16.688600447482553,88.52984908398646,74.88743078337691,0.3170462043144648,21.32974122035577,72.40897936713002,19200.0,1409.9479,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2024\12. DESEMBER\14. 25122024 19.59 RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 PETIR\Reclose Gombong 1\OSCI 1.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,96.000015,489.25,3328074.0606749645,A,6307.25537109375,A,0.6579467273903259,2.8129748815830853,315.8413878766012,0.18906116669815398,A,0.15722078030401143,0.9681596136058574,0.09416414643742363,4.143007285304018,88.1227796453463,71.44891284268428,0.2911421885924582,20.06168360866928,73.767493624733,7999.9995,1094.5,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\01. 050125 00.08 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 PETIR\DFR INTERNAL GBG BAY KSGHN 1.CFG,﻿ULTG WONOSOBO,BM1809010320,150.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,,1,73.000015,488.25,1355879.8184116643,A,6095.30712890625,A,1.529312628585995,17.896607484191442,5.691182926294295,0.5413362045634452,A,0.5358252704087284,0.9944890658452832,0.22805997973967054,7.870152618781781,87.25961709982849,40.01962338050034,0.5600766968517126,14.718232257274812,60.74782845774147,7999.9995,4999.5,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\01. 050125 00.08 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 PETIR\ZQ8.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,92.96875,117.86,2616330.4053971632,A,11609.9638671875,A,0.799117943409697,16.984741170222264,5.019589359241957,0.20548884737943604,A,0.19922010742622087,0.9937312600467848,0.11215253666246688,10.57301201649179,89.05578958729922,70.75667765548907,0.5290510520599557,13.28069574996991,62.11887422342259,19200.0,1389.9479,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\02. 080125 14.13 - RECLOSE FASA R SUTT GBONG-KBMEN #2 PETIR\250108,071555234,+7h0,GI 150KV KEBUMEN,PURWOREJO 2 - GOMBONG 2,Qualitrol LLC.cfg",GI 150KV KEBUMEN,PURWOREJO 2 - GOMBONG 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,1.4843940734863281,2,53.515614,477.42,2478085.9928895384,B,1747.710943222046,A,0.7823534099247552,12.741535552703317,338.7600473251005,0.6573148783242089,A,0.6417432994100478,0.984428421085839,0.3248213411659559,12.677967076855875,83.07532524413806,28.47001997688237,0.6591943593324628,29.335191167248883,-123.39264560139812,25600.0,1095.7422,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\02. 080125 14.13 - RECLOSE FASA R SUTT GBONG-KBMEN #2 PETIR\DFR INTERNAL KBMN BAY GBG2.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,,1,55.000008,497.5,1400052.3586767155,A,6074.63623046875,A,1.3480757786768078,12.351627555656519,14.60506659672717,0.6542637162513675,A,0.6384865614458426,0.9842228451944751,0.32271008071475965,12.589426927815994,83.85602477127928,28.992273000133775,0.617630612386478,9.070380242487015,58.29925243445423,1200.0,5500.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\02. 080125 14.13 - RECLOSE FASA R SUTT GBONG-KBMEN #2 PETIR\Wednesday 08 January 2025 13.15.55.001.CFG,KEBUMEN 2,1,150.0,DISTANCE,Z1,single_pole,A,SLG,True,False,,,1,100.835976,499.55,1772769.760023216,A,7540.52001953125,A,0.7817941998734156,36.59116986704756,356.97770043847794,0.6281739989178404,A,0.623571081838677,0.9953970829208366,0.27009060196442747,21.020725657471523,85.91188562354344,28.768321487609867,0.3423840085877267,8.920132025111647,71.0996162487138,2398.0815,3161.9192,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\03. 110125 18.56 - RECLOSE 1 SISI SUTT 150 KV KBSEN-BLPLG #1 PETIR\DFR 110125.CFG,150kV AIS Moutong,BM1910005071,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,83.00001,486.5,1436026.4930526249,A,3131.898880004883,A,0.5410959483344842,6.697198556918497,322.16035631731233,0.6630698724766934,A,0.6227482232900985,0.959678350813405,0.38998459243941586,35.00379656839531,81.69644367700579,27.440479641056037,0.5731955118595017,13.58086390408656,60.17885874308982,1999.9999,1080.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\03. 110125 18.56 - RECLOSE 1 SISI SUTT 150 KV KBSEN-BLPLG #1 PETIR\Saturday 11 January 2025 18.49.35.000.CFG,GI 150KV KEBASEN,1,150.0,DISTANCE,Z1+Z2,unknown,A,SLG,True,True,False,999.5369911193848,3,450.63705,982.87,1046513.2093290548,A,4513.10791015625,A,1.6322302428706728,6.740229106348636,324.32157708850997,0.8048773289458278,A,0.7886228522523404,0.9837455233065125,0.4921141243159079,86.59207289001523,81.23316079148553,15.855925266453236,0.8365578833878645,6.474565935652797,50.08556705520929,2398.0815,3402.147,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\04. 110125 18.56 - TRIP 1 SISI SUTT 150 KV KBSEN-GBONG #2 PETIR\11012025.CFG,Fault record exported by Sigra4,UNKNOWN,150.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,False,,,1,500.0,202.0,555176.7234559982,A,3704.495429992676,A,0.35273421845222325,14.186279814945365,35.51134499487594,0.6425955832553416,A,0.5857348356691463,0.9431392524138046,0.3813927030918806,41.467465199586236,83.14931932613204,28.784717970144243,0.6516723973611324,22.40727982092158,56.908822710089765,999.99994,810.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\1. JANUARI\04. 110125 18.56 - TRIP 1 SISI SUTT 150 KV KBSEN-GBONG #2 PETIR\250111,115602660,+7h0,GI BALAPULANG,KEBASEN2-BUMIAYU2,Qualitrol LLC.cfg",GI BALAPULANG,KEBASEN2-BUMIAYU2,150.0,DISTANCE,UNKNOWN,unknown,A+B,DLG,True,True,True,45.507848262786865,2,493.2031,188.36,4587002.189166893,A,3706.8512439727783,A,0.3461875555945571,2.854869289548702,313.9580563605929,0.6850992010383757,A,0.6516079528116641,0.9665087517732883,0.38728965428604384,21.565959467203236,82.4834065055631,25.97932093763853,0.6335082543566848,21.395880967377973,57.645404002888654,25600.0,1270.0391,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\11. NOVEMBER\03. 07112025 17.43 - RECLOSE SUTT 150 kV MJANG-BNJAR #2 + STAR-MJANG #12 PETIR\Reclose Majenang #2 07 November 2025.CFG,NR,LINE_DISTANCE_RELAY,70.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,True,True,3121.6667890548706,2,83.33333,237.5,1062181.4409547322,A,4548.9384765625,B,0.17573138102841881,19.23942310173393,341.02206204438613,0.4457280083731662,A,0.3848542030102786,0.9391261946371124,0.2336737465039382,5.587277418047451,86.84778453184977,48.13045688869271,1.2500278361755621,24.023689763447152,38.65918586434521,1200.0,9999.166,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\11. NOVEMBER\03. 07112025 17.43 - RECLOSE SUTT 150 kV MJANG-BNJAR #2 + STAR-MJANG #12 PETIR\Reclose Majenang 1 07 November 2025.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,True,True,,1,84.166664,235.83,1057958.122575552,A,4547.1787109375,B,0.18198806996066555,20.064087591695802,331.64168710376697,0.43823629458074187,A,0.3780946487521415,0.9398583541713996,0.0,10.375499194303867,0.08686545482331404,0.048793647679066396,1.2828859946721451,0.0256727006991209,37.93614752157954,1200.0,8368.333,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\2. FEBRUARI\4. 200225 16.35 - RECLOSE SUTT 150 KV MRICA-WNSBO #1 PETIR\DFR internal rele bay wsbo 1 GI Mrica\Thursday 20 February 2025 16.35.59.000.CFG,WSOBO-1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1019.5919871330261,2,79.96803,675.56,3752755.2039497914,C,15686.580078125,C,1.0179931363303703,11.151529861296092,31.074255006073805,0.7200842859463567,C,0.6726972086957592,0.9526129227494025,0.36429259724061125,43.88967442791262,84.41086891985789,23.62760117463483,0.7152520261442646,3.4417217467542702,54.4256779613178,1200.4802,2058.343,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\2. FEBRUARI\4. 200225 16.35 - RECLOSE SUTT 150 KV MRICA-WNSBO #1 PETIR\DFR INTERNAl sisi WSB.CFG,MRICA-1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,79.96803,472.31,955102.0135280753,C,5154.8251953125,C,0.9338016918771563,11.959743135112495,40.83172404826427,0.5442588898796941,C,0.4654417102400459,0.9211828203603518,0.284946146038397,25.199979284374525,83.96421365678194,38.26572064040294,0.5068306976681164,23.165913860288736,63.12270893091229,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\05. 280325 14.24 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #2 (ULTG PWKTO) PETIR\DFR INTERNAL GBG BAY KSGHN #2 14.24.CFG,E03_F211,BM1708001037,150.0,DISTANCE,Z1+Z2+Z3,single_pole,A,SLG,True,True,True,,1,83.99999,486.62,1516076.0998652494,A,1774.661376953125,A,1.5185455042424354,6.403920472455603,45.3298342670165,0.6401521316394998,A,0.5551163244602776,0.9149641928207778,0.3951577046091544,40.79712227611705,83.98506655141607,30.217531758880263,0.3179679638717179,30.29863809788194,72.3610029731147,7999.9995,4999.125,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\07. 280325 15.12 - RECLOSE FASA T SUTT 150 KV MRICA-PBLGA #1 (ULTG PWKTO) PETIR\Reclose Mrica #2 280325\28 MARET 2025.cfg,GI Purbalingga   Mrica #2   7SA522 V4.6 Var,000716,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,98.00001,249.0,3203481.426669701,A,12238.848114013672,A,0.804416587683703,10.980508410621932,2.3139019016671662,0.6891153238569593,A,0.6927525701041026,1.0036372462471432,0.3113298073574664,14.321184277667886,83.54058346227417,22.673134286628077,0.36197939891002995,3.4997018470518397,70.10078760637383,999.99994,414.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\08. 280325 15.12 - RECLOSE FASA R SUTT 150 KV MRICA-PBLGA #2 (ULTG PWKTO) PETIR\MRC BAY PBG 2 INTERNAL\20250328_081137_457_r130.cfg,Purbalingga#2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,79.96797,372.35,1148083.4545594172,A,6391.16015625,A,1.7844802234867994,7.828439716999924,33.76535383740502,0.6035927414112927,A,0.5483263892825787,0.944733647871286,0.31859726468559596,24.252571814902407,83.69083675443149,33.17333522303884,0.4623584617150342,15.58619258726605,65.18613956237483,1200.4802,2637.871,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\09. 280325 16.59 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 (ULTG WNSBO) PETIR\DFR1.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,95.989586,124.22,2992427.271290208,A,7774.04248046875,A,0.6998268243696991,8.724252613870789,42.28389799406355,0.16408233489784754,A,0.16092048641335033,0.9968381515155028,0.07370377609605454,13.86330918536457,87.75230274154129,73.35260651087512,0.42162403970881646,17.737081608575302,67.13854238155292,19200.0,1399.9479,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\09. 280325 16.59 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 (ULTG WNSBO) PETIR\GOMBONG 1 JAM 16.58 28 MARET 2025\F.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,74.0,487.62,1884302.1565942,A,3532.41015625,A,0.30034841368510495,1.3915589448109191,44.689585060514574,0.1682455619900946,A,0.13198146411648048,0.9637359021263858,0.08595712621205714,3.5882680292701274,87.33049867943384,72.63134576441891,0.3596582080012198,32.5613784185275,70.21846197036879,7999.9995,1079.25,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\09. 280325 16.59 - RECLOSE FASA R SUTT 150 KV KSGHN-GBONG #1 (ULTG WNSBO) PETIR\GOMBONG 1 JAM 16.58 28 MARET 2025\Fault Record 3.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,86.00002,490.0,2310980.3589843228,A,7736.580078125,A,0.6934110783280316,7.288592903352724,42.20609018606235,0.18713235374356751,A,0.15916843995894758,0.9720360862153801,0.09089351147688562,3.9826631206522927,87.37732310490371,71.00795137320331,0.38678350730448896,17.0213162853684,68.85435166146304,7999.9995,1086.0,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\2. 11 0325 18.22 - RECLOSE FASA T SUTT 150 KV KSGHN-GBONG #2 PETIR\250311,112304350,+7h0,GI 150KV GOMBONG,KESUGIHAN 1 - 2,Qualitrol LLC.cfg",GI 150KV GOMBONG,KESUGIHAN 1 - 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,False,,,1,85.50781,373.28,9979611.941811709,B,1059.626220703125,C,0.014241088139679815,3.874067896967765,40.94672873589858,0.00030395569067905357,B,0.0006373153975473,1.0003333597068682,0.005496673288116972,3.7556799343143883,84.16785696152107,84.14209527173729,3.5500775397798363,245.37536101095952,-164.26832181751917,25600.0,1055.0391,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\3. MARET\2. 11 0325 18.22 - RECLOSE FASA T SUTT 150 KV KSGHN-GBONG #2 PETIR\ZQA.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,unknown,C,LL,False,True,True,3.2812505960464478,2,63.489586,128.54,2192256.978165841,C,1538.875,C,0.19811380416527585,7.346834778057996,67.69331442190571,0.2234739887968352,C,0.19859008207625228,0.9751160932794171,0.1013397443677502,12.303594231202,87.80243846648617,68.29097142599706,0.5845487609347504,76.10393233769709,59.69163178541282,19200.0,1389.9479,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\4. APRIL\3.) 10042025 00.16 - RECLOSE FASA R SUTT 150 KV KSGHN-LMNIS PETIR\250409,171548320,+7h0,GI KESUGIHAN,LOMANIS - STARA,Qualitrol LLC.cfg",GI KESUGIHAN,LOMANIS - STARA,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,,,1,87.49998,470.9,13693544.121687355,A,7269.616603851318,A,0.8335760526258348,4.915501910311477,40.137497794998296,0.44234794899739105,A,0.3768417674823398,0.9344938184849487,0.2638268739657348,24.18586819130895,89.88000764159283,50.12001898381794,0.4933120955394106,11.90393609740127,63.74231910689418,25600.0,1109.9609,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\4. APRIL\3.) 10042025 00.16 - RECLOSE FASA R SUTT 150 KV KSGHN-LMNIS PETIR\Reclose lomanis 10 April 2025\Osci.CFG,Kesugihan SS 150kV 4SAS / 150kV   E04+WR1 (Lomanis 1)   E04WR1 F211 7SA522 V4.65,000737,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,100.99999,220.0,1779505.4067347425,A,7235.564231872559,A,0.6421718386403543,16.768698020299055,333.1345440847287,0.40486535724970546,A,0.3068856060174544,0.902020248767749,0.1894326392082579,31.41543745401639,87.85502214701009,53.22883383543501,0.5346302789279452,13.6549353791648,61.86969079864326,999.99994,415.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\4. APRIL\3.) 10042025 00.16 - RECLOSE FASA R SUTT 150 KV KSGHN-LMNIS PETIR\ZQF.cfg,GI 150 KV LOMANIS,KESUGIHAN-STARA,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,126.666664,161.67,1192621.2601839073,A,4112.6474609375,A,1.9702187374368996,6.147502210100981,5.151373139747335,0.8242345196122698,A,0.8266610997710866,1.0024265801588168,0.4383084368282686,68.23576762175983,88.35183454233407,15.526147696493906,0.652517384712228,5.256446009082377,56.87485325541457,1200.0,799.1667,False,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\4. APRIL\4.) 10042025 00.16 - RECLOSE FASA R SUTT 150 KV KSGHN-STARA PETIR\Reclose Stara 10 April 2025\reclose stara.CFG,Kesugihan SS 150kV 4SAS / 150kV   E05+WR1 (Smen Nusantara)   E05WR1 F211 7SA522 V4.65,001266,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,98.99999,221.0,1817533.6749346764,A,10085.158348083496,A,0.7176407382333985,16.950959508110568,328.5246030823273,0.40055355964500444,A,0.30480170074785384,0.9042481411028493,0.19820712450551933,29.988075418817463,89.90540245539648,54.30474710673139,0.557764591219299,13.486073720572177,60.84876923113148,999.99994,425.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\4. APRIL\4.) 10042025 00.16 - RECLOSE FASA R SUTT 150 KV KSGHN-STARA PETIR\Stara_Kesugihan100425\Internal_Stara-Kesugihan100425.CFG,KSGHN,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1016.2359476089478,2,79.96803,982.94,2769795.985774411,A,11403.599609375,A,1.2325743175135246,0.9863450193608967,346.4082682021253,0.8028986809498729,A,0.7819977375089974,0.9790990565591244,0.4329375355916688,9.27449072201025,88.50848249591242,13.449057864404892,0.7013754873438227,2.1264743700165814,54.95512161139002,1200.4802,3077.911,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\5. MEI\03.) 07052025 114.30 - RECLOSE SUTT 150 KV MJANG-BNJAR #1,2 PETIR\250507,073012420,+7h0,GI 150KV MAJENANG,BANJAR 1-2,Qualitrol LLC.cfg",GI 150KV MAJENANG,BANJAR 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,206.99219405651093,4,98.98436,170.39,15440445.005307607,B,3720.8003997802734,A,0.580140780614738,16.721970866995868,26.616301589561523,0.7736150553893186,A,0.7401679914484289,0.9665529360591103,0.44891356782765873,34.96771760983839,83.54193466522554,18.90846870985889,0.9919774508898056,10.615222606157975,45.230753475407894,25600.0,820.03906,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\5. MEI\03.) 07052025 114.30 - RECLOSE SUTT 150 KV MJANG-BNJAR #1,2 PETIR\Majenang 1\Wednesday 07 May 2025 14.26.33.000.CFG",Majenang 1,1,150.0,DISTANCE,Z2,single_pole,A,SLG,True,True,,,1,65.05203,774.79,158944.84922994545,A,719.1380004882812,A,19.273029428768947,19.35994526781231,355.8035056875149,0.8279239375949827,A,0.7657205833768299,0.9377966457818473,0.5238549760660541,22.92676617132566,81.3381188453729,14.208575841258456,0.9712073160088227,37.22736102630228,45.836838394495736,1199.0408,4021.3262,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\5. MEI\03.) 07052025 114.30 - RECLOSE SUTT 150 KV MJANG-BNJAR #1,2 PETIR\Majenang 2\Wednesday 07 May 2025 14.28.13.000.CFG",Lajenang 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,999.1320371627808,2,80.063995,748.93,165898.6798086629,A,694.2830200195312,A,11.291606363266421,16.92048431382169,355.4888381076453,0.8267457899073961,A,0.7630108103207253,0.9362650204133293,0.5322377680242777,23.252091503424584,81.42845096559425,14.314795709436373,0.8026351707053323,38.838369429236934,51.24824650384903,1199.0408,3001.7341,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\5. MEI\07.) 15052025 20.00 - RECLOSE SUTT 150 KV KSGHN-GBONG #1 PETIR\reclose gombong 1 15 mei 2025\ociloskop gombong 1.CFG,E08_F211,BM1803004074,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,96.000015,487.12,2114206.930830559,A,5320.205078125,A,0.4965669035951116,6.658816432504865,38.723376718036754,0.19404063656686946,A,0.15964255799151905,0.9656019214246496,0.09165058878147532,4.738127732112336,88.05470747508326,71.01054356177777,0.3693753440227339,21.611208302205835,69.72701316212444,7999.9995,1094.25,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\5. MEI\07.) 15052025 20.00 - RECLOSE SUTT 150 KV KSGHN-GBONG #1 PETIR\ZQE.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,97.44793,127.19,3335820.622350149,A,5370.63037109375,A,0.49429903054308827,4.657046869949247,33.62911557398302,0.1733242856611753,A,0.16083661042263098,0.9875123247614557,0.07762091251847322,14.86915690781718,88.46019399053627,73.1285646952032,0.35434005564460114,22.564237303219954,70.48872475246432,19200.0,1389.9479,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\5. MEI\08.) 23052025 15.15 - RECLOSE 1 SISI SUTT 150kV KLBKL-PLTU PETIR\20250523_141636_305_r026.cfg,PLTU,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,,1,79.968,463.15,3332824.860624236,A,13485.08203125,A,1.2508682619068079,13.28889431912226,321.3446538750219,0.6537817860645385,A,0.6751920725086062,1.0214102864440677,0.2728776837501674,42.529451438707646,86.39691775211806,29.910181800067846,0.7091885427322202,5.009930272223777,54.6561708925411,1200.4802,1518.559,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\6. JUNI\01.) 04062025 19.20 - RECLOSE FASA R SUTT 150 kV RWALO-PLTU #2 PETIR\2025-06-04 DFR Internal GI Rawalo bay PLTU#2\Wednesday 04 June 2025 20.18.38.000.CFG,PLTU#2,1,150.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,,1,100.91799,484.14,3275251.5530994497,A,14085.4345703125,A,0.8649341376491274,7.230716690092722,323.3988210281575,0.43724202005662743,A,0.3839210323178863,0.946679012261259,0.23282664845248283,17.359882659879197,87.81865281595982,49.02197381290981,0.3108805845144987,7.78542654645867,72.7305450121622,2398.0815,4117.698,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\7. JULI\02.) 12072025 22.55 - RECLOSE FASA R SUTT 150 kV RWALO-PLTU #1 LAYANG LAYANG\Saturday 12 July 2025 23.57.29.000.CFG,BAY PLTU#1,1,150.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,,1,100.43305,493.38,2952422.1019427436,C,12961.650390625,C,0.8844430154471113,2.079272161696987,317.0044559176327,0.4232046564109063,C,0.3602183138213051,0.9370136574103988,0.21334294630548256,20.031648410889748,87.87539883932136,50.68216951659076,0.2647524445806453,8.09404503176275,75.17102693070088,2403.8462,4113.172,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\7. JULI\03.) 28072025 03.24 - RECLOSE FASA R SUTT 150 kV STARA-LMNIS LAYANG LAYANG\2025-07-28 DFR Internal GI Stara bay Lomanis\28-07-2025_Stara Lomanis.CFG,NR,LINE DIFFERENTIAL RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+B+C,3PH,True,True,True,,1,59.16667,498.33,5069637.900618291,A,18777.770233154297,A,0.7513447808456435,5.363650494448446,44.805792896300765,0.6421736693477333,A,0.6228950206195367,0.9807213512718034,0.2841630430360206,64.36574880192843,88.17902746047977,31.554320022043676,0.549870892519404,3.137028952632976,61.1948858862192,1200.0,5499.1665,True,False,True,True
PERALATAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\01. 01082025 06.13 - TRIP SUTT 150 kV KSGHN-LMNIS ALAT ISOLATOR\2025-08-01 DFR Internal GI Lomanis bay Kesugihan\Friday 01 August 2025 06.12.50.000.CFG,bay Kesugihan,1,150.0,DISTANCE,Z1,three_pole,B,SLG,True,True,False,,1,1274.635,488.38,2387912.1902791667,B,8049.7060546875,B,1.1868027141777615,3.051466071079917,40.73383863219998,0.486785261182495,B,0.42218558747064117,0.9354003262881462,0.24706234394357032,24.77252930096432,87.15575992329983,44.73446637389457,0.25347173279995977,8.777359326854938,75.77669528632121,2403.8462,3018.157,True,False,True,True
PERALATAN,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\01. 01082025 06.13 - TRIP SUTT 150 kV KSGHN-LMNIS ALAT ISOLATOR\250731,231404380,+7h0,GI 150KV KESUGIHAN,LOMANIS-STARA,Qualitrol LLC.cfg",GI 150KV KESUGIHAN,LOMANIS-STARA,150.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,,,1,1116.9922,475.39,6734107.835608151,B,15543.571472167969,B,0.9565742807719357,2.5076580610734394,42.5609890553803,0.3831668044499827,B,0.32064178382303954,0.9374749793730569,0.20236338517514732,16.66749913782868,88.14574756037874,54.37526226701055,0.3038197828731102,5.234827124354667,73.10018081423279,25600.0,2309.961,True,False,True,True
PERALATAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\01. 01082025 06.13 - TRIP SUTT 150 kV KSGHN-LMNIS ALAT ISOLATOR\TRIP LOMANIS 1 8 2025\DISTANCE\FR000037.cfg,Kesugihan SS 150kV 4SAS / 150kV   E04+WR1 (Lomanis 1)   E04WR1 F211 7SA522 V4.65,000740,150.0,DISTANCE,UNKNOWN,three_pole,B+C+A,3PH,False,True,True,,1,105.00001,249.0,5664384.036433337,B,24039.937019348145,B,0.16386888205911543,16.23383162037571,26.608959259921516,0.3805319546924573,B,0.36945921961421446,0.9889272649217572,0.299503675604401,15.63285000299669,98.43009364711533,58.356926071287916,1.6015829558016994,4.79492447977334,31.979924724606615,999.99994,425.0,False,False,True,True
PERALATAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\01. 01082025 06.13 - TRIP SUTT 150 kV KSGHN-LMNIS ALAT ISOLATOR\TRIP LOMANIS 1 8 2025\OCR\FR000010.cfg,Kesugihan SS 150kV 4SAS / 150kV   E04+WR1 (Lomanis 1)   E04WR1 F671 7SJ622 V4.7,000562,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,False,,,1,105.168015,248.99,5669261.2492128,B,25025.004386901855,B,0.16489804480421263,8.858361350930355,40.34855104812844,0.3471744850330455,C,0.32108210781580604,0.9739076227827606,0.33123268164873676,2.587100524464143,90.71099085446433,55.95600229258927,-7.0690388666874755,203.25840369248036,171.94825297139343,800.0,468.094,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\02. 02082025 01.00 - RECLOSE SUTT 150 kV STAR-MJANG #2 LAYANG LAYANG\DFR Internal GI Majenang bay Star 2.CFG,﻿ULTG PURWOKERTO,BM1809010325,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,73.000015,500.0,771083.628269597,A,2958.098316192627,A,1.5672554052737302,14.580445314119745,345.84057676357395,0.7880460281336287,A,0.8082342704029092,1.0201882422692805,0.3921836098157572,12.020818217671671,86.14465521450964,16.70546990309687,0.5596316362322009,8.741167923136516,60.76724324594397,1999.9999,1069.5,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\02. 02082025 01.00 - RECLOSE SUTT 150 kV STAR-MJANG #2 LAYANG LAYANG\MAJENANG 2 RECLOSE 02 AGUSTUS 2025.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,DLG,True,True,True,,1,68.33334,236.67,1279685.8210639737,A,5071.58251953125,A,0.7520476654416322,9.569404620731694,315.9729990776668,0.4243154516806128,A,0.4341256754769859,1.009810223796373,0.1609609003040156,18.577600546592613,88.32506037415052,50.8473737114145,0.3653648689325694,21.44598509200653,69.92947227366855,1200.0,7370.0,True,False,True,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\04. 10082025 16.24 - RECLOSE FASA R SUTT 150 kV KSGHN-GBONG #2 LAYANG LAYANG\250810,092500368,+7h0,GI 150KV GOMBONG,KESUGIHAN 1 - 2,Qualitrol LLC.cfg",GI 150KV GOMBONG,KESUGIHAN 1 - 2,150.0,DISTANCE,UNKNOWN,unknown,B+C,LL,False,False,,,1,83.984375,466.52,8605763.246247841,C,3110.9695434570312,C,0.02272102530804651,4.3394190679846,43.84031716834444,0.43274525126680685,C,0.4148851044357712,0.9821398531689643,0.47732689178466986,33.83899390106355,85.56781418490517,48.54088011990101,4.374848721726868,28.16354171106604,12.87543192815459,25600.0,1101.3672,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\04. 10082025 16.24 - RECLOSE FASA R SUTT 150 kV KSGHN-GBONG #2 LAYANG LAYANG\Gangguan Bay Gombong#2 Tgl 10 Agustus 2025\Osci.cfg,Kesugihan SS 150kV 4SAS / 150kV   E09+WR1 (Gombong 2)   E09WR1 F211 7SA522 V4.65,000430,150.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,False,,,1,110.000015,250.0,3974399.8547136853,B,13395.455360412598,B,0.004823529013115988,12.366535870412317,38.01953210946992,0.2709691563824735,C,0.2742137727306695,1.003244616348196,0.27623582450470513,15.789836466540397,86.04293415597262,59.56188108311748,1.6323741902902844,6.785277731376138,31.491828897212862,999.99994,442.0,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\04. 10082025 16.24 - RECLOSE FASA R SUTT 150 kV KSGHN-GBONG #2 LAYANG LAYANG\ZQ10.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,True,True,,1,98.281265,125.68,1865267.2399899473,B,1889.6834716796875,B,0.021172261709048627,4.648029798753141,359.22252788945735,0.3230297919168233,C,0.3094090573100522,0.986379265393229,0.2629127702097499,6.395271781292247,88.1078830444748,59.61512865522567,3.881634608941055,281.24055438755556,14.446596877205959,19200.0,2509.948,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT PURWOKERTO\2025\8. AGUSTUS\04. 10082025 16.24 - RECLOSE FASA R SUTT 150 kV KSGHN-GBONG #2 LAYANG LAYANG\ZQF.cfg,GI KESUGIHAN,GOMBONG 1-2,150.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,True,True,True,151.61457657814026,2,0.0,0.0,280615.42289256956,B,717.4600219726562,C,0.46362667574435706,79.71392972058948,0.0,0,A,0.0,0.0,0.0,0.0,,,,,,19200.0,379.94794,False,False,True,False
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2022\04. APRIL\01042022 - Trip SUTT Pedan-Klaten#1 KONDUKTOR\GI KLATEN_sestudio\P442\1\DR\01.04.22 17.21.22.000.000.CFG,BAY PEDAN 1,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,False,2082.4999809265137,2,1157.87,972.11,4741683.548680018,A,16485.494140625,A,0.999682271045701,5.295256847023827,32.63608011499018,0.6593811252467829,A,0.6059696802897228,0.9465885550429398,0.37622867973154694,64.54778389433655,85.93059981662996,29.26725769121352,0.7907799367646279,2.4900979311602804,51.66375988570178,1200.4802,3017.9592,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2022\04. APRIL\01042022 - Trip SUTT Pedan-Klaten#1 KONDUKTOR\PEDAN KLATEN 2 1042022\ZQ1E.cfg,GI 150 KV PEDAN,Default Machine3,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,61.874985,106.98,4627129.941667823,B,17162.53125,B,0.7365629349216305,10.48151241606637,340.89954867218404,0.2895320789548748,B,0.24474593672916511,0.9552138577742904,0.1377461055839848,4.17454088968465,85.92760268006126,61.04493630970098,15.001403874944701,84.72295598820531,3.8137189554622393,19200.0,5009.9478,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2022\06. JUNI\08062022 - Reclose Bantul-Semanu#2 PETIR\DFR Relay Bantul_Semanu2\DFR Relay Bantul_Semanu2\Wednesday 08 June 2022 16.17.17.000.CFG,BAY SEMANU 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,1051.2460470199585,2,79.968094,1690.16,2273759.3040616577,A,9405.9912109375,A,0.8863880107704274,16.20219016155756,321.1938522556877,0.6791081012230598,A,0.6750920698758083,0.9959839686527485,0.31348945411856377,52.79778813841377,85.26572213703926,27.36233268922972,0.7458019271604829,6.845318941557327,53.28435319696175,1200.4802,5017.759,True,False,True,True
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2023\8. AGUSTUS\DFR Eksternal GI Bringin Bay Mojosongo#2 21082023 POHON\DFR Eksternal GI Bringin Bay Mojosongo#2 21082023\ZQ6D.cfg,GI BRINGIN,Bay Mojosongo 1-2,,DISTANCE,Z1,three_pole,A+B+C,3PH,True,True,True,,1,64.791664,163.65,7457.766543047568,A,12.947511672973633,C,0.6473876877704366,36.479504031604236,24.12225382578529,-0.3079301363804971,C,0.0732955832947948,1.381225719675292,0.0,51.205116638993516,0.3596958569938521,0.7503853540623854,-3.443994789429681,189.56203349179486,163.80879078579565,9600.0,3009.8958,False,False,False,True
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2023\8. AGUSTUS\DFR Eksternal GI Bringin Bay Mojosongo#2 21082023 POHON\DFR Eksternal GI Bringin Bay Mojosongo#2 21082023\ZQ6E.cfg,GI BRINGIN,Bay Mojosongo 1-2,,DISTANCE,UNKNOWN,unknown,,UNKNOWN,True,True,True,134.68749821186066,2,0.0,0.0,4971.844362031712,A,7.250606536865234,C,0.8235357969200985,72.83110570490403,0.0,0,A,0.0,0.0,0.0,0.0,,,,,,9600.0,2239.8958,False,False,False,False
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2023\8. AGUSTUS\DFR Eksternal GI Bringin Bay Mojosongo#2 21082023 POHON\DFR Eksternal GI Bringin Bay Mojosongo#2 21082023\ZQ6F.cfg,GI BRINGIN,Bay Mojosongo 1-2,,DISTANCE,Z1,three_pole,A+B+C,3PH,True,True,True,,1,65.93749,166.46,7457.766543047568,A,11.393810272216797,C,0.7010275151082319,23.157901582928343,90.0,-1.0082142243570835,C,0.27266961173744964,2.2808838360945334,0.0,56.32742566364291,0.360895949663755,1.1098027039022287,-13.897958864148485,214.26388077680406,175.88448863845508,9600.0,3009.8958,False,False,False,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\01. JANUARI\20240127_GI WONOSARI_BAY RAYUM #2_PETIR\GANGGUAN WONOSARI RARYUM 2 21012024.cfg,GI WONOSARI,RAYUM,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,,,1,1732.3959,121.82,4151489.8408804685,C,8094.7841796875,C,0.7611803894262169,2.4704955525202084,34.60116959992374,0.3840274039167848,C,0.34677735903196394,0.9627499551151791,0.16496187061741624,14.65119247705793,86.85231458014127,53.499633205615915,-1.469731921767431,106.6362889475364,145.7687782850792,19200.0,2439.9478,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\4.APRIL\20240426_GI KENTUNGAN_BAY PEDAN2_PETIR\DFR Eksternal GI Kentungan Bay Pedan 2\240327,063452058,0,GI KENTUNGAN,PEDAN 1-2,Qualitrol LLC.cfg",GI KENTUNGAN,PEDAN 1-2,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,,1,1111.875,278.75,6713290.384428733,C,7266.34033203125,C,1.4754318014983099,2.5657465927744196,44.19825733845907,0.6922076592503225,C,0.6889383700868948,0.9967307108365724,0.29145400860107123,32.560781021563514,87.61379743905954,26.966044906393048,0.3949612133805821,7.191563782121327,68.44790247656785,6400.0,1571.7188,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\4.APRIL\20240426_GI KENTUNGAN_BAY PEDAN2_PETIR\DFR Eksternal GI Pedan Bay Kentungan 2\ZQ5B.cfg,GI 150 KV PEDAN,KENTUNGAN 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+C,DLG,True,True,True,,1,178.54166,136.41,17527408.498924393,C,9540.4169921875,C,0.6804948838691828,12.011488161173428,343.74016608482225,0.27597833562535345,C,0.23109662754644444,0.955118291921091,0.13857345277001468,5.924226748485026,88.66056147477263,64.18972851481328,-0.4838018686620658,130.72350738946903,-64.18221610707525,19200.0,2239.948,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2024\5. MEI\20240516_GITET PEDAN BAY KEDIRI #2_BENDA ASING\pedan kediri 2 16mei 2024\dfr internal siemens main b.CFG,pedan kediri 2 16 mei 20   Folder   7SA522 V4.7 Var,UNKNOWN,500.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,False,,,1,185.99998,250.0,105972.48244602549,A,331.73972368240356,A,0.5835351276917696,15.791340443288318,8.532048618970894,0.026907305862610913,C,0.05033060152381863,1.0234232956612077,0.04745987787074296,15.483682651332916,296.3909310643563,283.3788637712538,-39.66422687203918,1273.8476053347874,178.55578567677384,999.99994,510.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\03. MARET\20250309_GI WATES_BAY PURWOREJO #2_PETIR\20250309 Reclose SUTT Purworejo - Wates 2\20250309 Reclose SUTT Purworejo - Wates 2.cfg,GI 150 KV PURWOREJO,WATES 2 - KEBUMEN 2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,98.59376,118.75,2361626.0902756094,A,7932.5087890625,A,0.7940657958031584,20.493515935880154,17.75792082476087,0.6843309181159661,A,0.6581769921149891,0.9738460739990231,0.37047530078459895,22.63346513124903,83.90976783978772,26.487416036884998,0.8191934870648917,6.738461242000171,50.67588912471093,19200.0,2439.9478,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\04. APRIL\20250410_GI NGUNTORONADI_BAY PACITAN #1_PETIR\10. 10042025 GI NGUNTORO BAY PACITAN 1\10. 10042025 GI NGUNTORO BAY PACITAN 1\NGUNTORO BAY PACITAN 1.CFG,NR,LINE DIFFERENTIAL RELAY,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1092.4999713897705,2,46.666683,497.5,1129760.983051932,C,4412.834644317627,C,0.8433474444922265,9.967693273880224,24.411180491475967,0.43330093146692805,C,0.4141891305158364,0.9808881990489083,0.17955777703835982,3.648055368807668,84.84104631368332,48.05474241678199,0.2690803909164626,21.352068609474948,74.93954586083336,1200.0,5499.1665,True,False,True,True
