label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\04. APRIL\20250418_GI JELOK_BAY UNGARAN #1 _PETIR\DFR Eksternal GI Jelok Bay Ungaran#2\DFR Eksternal GI Jelok Bay Ungaran#2\DFR Eksternal GI Jelok Bay Ungaran#1.cfg,GI JELOK,Bay Ungaran 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,9.0104341506958,2,515.2084,127.08,5827001.665543352,A,9780.0322265625,A,1.2551635450581193,8.737084714543178,338.7945410287733,0.7079831645282335,A,0.7696968422500112,1.0617136777217777,0.32553698560569966,37.93542221189818,86.73161103648542,25.262235677437996,1.1964810517517155,4.644215797235524,-140.1116542034058,19200.0,2219.9478,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\04. APRIL\20250418_GI JELOK_BAY UNGARAN #1 _PETIR\DFR Internal GI Jelok Bay Ungaran#1\DFR Internal GI Jelok Bay Ungaran#1\PCS900_RCD_01166_20250418_131803_662_f.cfg,NR,LINE DIFFERENTIAL RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,9.1666579246521,2,68.33333,513.33,2664104.4472281677,A,9930.086517333984,A,1.2607677840705953,4.018374013598657,18.10275060923388,0.682946471635454,A,0.7317987694282937,1.0488522977928398,0.3477117633447817,7.685043829846472,86.6281809553904,23.045353992607886,1.042781217046554,3.566714772204721,43.80025090545649,1200.0,5499.1665,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250511_GI BOYOLALI_BAY BRINGIN#1_PETIR\GI BOYOLALI\250511,070856480,+7h0,GI 150kV BOYOLALI,BRINGIN 1-2,Qualitrol LLC.cfg",GI 150kV BOYOLALI,BRINGIN 1-2,150.0,DISTANCE,UNKNOWN,single_pole,C,LL,False,True,True,300.3515601158142,2,79.999985,156.48,389910.1649651713,A,165.26919555664062,A,0.023118550744763173,2.927782476018217,327.2504242769929,4.500155074988902e-05,A,7.116206377133505e-05,1.0000261605130214,0.0006469115520961915,1.3538209530323468,86.75765284657521,86.75482860266314,2.5009387322097782,791.3158588146762,21.79399321205195,25600.0,1369.8828,False,False,False,True
BENDA_ASING,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\05. MEI\20250517_GITET BOYOLALI_BAY UNGARAN_BENDA ASING\BOYOLALI\Eksternal\250517,043739206,+7h0,GITET 500kV BOYOLALI,UNGARAN 1-2,Qualitrol LLC.cfg",GITET 500kV BOYOLALI,UNGARAN 1-2,,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,305.3515553474426,2,130.5078,276.13,114960.83936156718,C,4.362513065338135,C,0.3841350802280911,100.0,0.0,-0.6973697341626385,B,1.5057010624530494,3.203070796615688,0.9554662570570897,100.0,0.13272339291706847,0.2307073793378466,,,,25600.0,839.02344,False,False,False,True
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\06. Juni\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25_secang-temanggung close.cfg,GI SECANG,BAWEN - TEMANGGUNG,,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,True,431.3671886920929,2,0.0,0.0,56406.05613900846,A,4.568768501281738,A,0.0,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,,,,25600.0,1150.0391,False,False,False,False
POHON,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\06. Juni\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25 Secang - temanggung #1 reclose_APPL POHON ROBOH\2025_06_25_secang-temanggung trip.cfg,GI SECANG,BAWEN - TEMANGGUNG,150.0,DISTANCE,UNKNOWN,unknown,B+C,LL,False,True,,14.492213726043701,2,46.01562,477.46,3263116.9674675977,B,2202.579833984375,C,0.03222294369871005,5.883942187789222,321.6878151122997,0.548800371632575,C,0.5121247328191432,0.9633243611865682,0.7314145498658864,28.677805948359175,80.24059698436221,36.139162212192204,-4.785660303808203,35.62937802970292,-11.802563604131075,25600.0,1120.0391,True,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\07. JULI\2025_07_06 PURWOREJO - WALIN #1 RECLOSE_ HEWAN ULAR\PURWOREJO BAY WALIN #2\RECLOSE WALINT 2 06072025\2025-07-06-04-28-57-256_034(0)_S.cfg,CSC101M1,2,,DISTANCE,Z1,single_pole,B,SLG,True,True,,0.0,2,70.0,72.5,2110.0211109402135,B,9.642569541931152,B,1.1477513221460818,10.539838608242047,0.0,0.45185756935588084,B,0.4292491952098172,0.9773916258539364,0.0,5.907122342270692,0.05330885273175386,0.020777273075453257,0.3617229815162369,4.20751474300578,70.1137782890759,1200.0,570.0,True,False,False,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\250902,190425878,0h0,GI SANGGRAHAN,MDARI-KNTUG,Qualitrol LLC.cfg",GI SANGGRAHAN,MDARI-KNTUG,150.0,DISTANCE,UNKNOWN,unknown,B+C,LL,False,True,True,,1,51.87501,83.12,1646565.4664911062,B,1846.827392578125,B,0.01666866774317734,11.948354397527226,38.22723315010082,0.42580368794498397,C,0.40926881428447415,0.9834651263394901,0.42616534834169856,17.82571517104885,92.94210789659347,50.54307105172297,3.8428113633251444,51.34477302484074,-165.41364757725273,6400.0,686.71875,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\Rekaman_1.cfg,CSC101M1,2,,DISTANCE,Z1,three_pole,A+B+C,3PH,True,True,False,,1,43.333336,81.67,764.9232135266033,A,2.1445939540863037,A,0.9893052615637101,100.0,0.0,0.8297133352630867,A,0.2805216430090778,0.4508083077459912,0.0,100.0,0.05826316319936662,0.002620015889779189,,,,1200.0,570.0,False,False,False,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\Rekaman_2.cfg,CSC101M1,2,,DISTANCE,Z1,three_pole,A+B+C,3PH,True,True,False,,1,43.333336,72.5,836.2296199966501,B,2.128387928009033,B,0.9985272476784188,100.0,0.0,0.9154068466487421,B,0.371270249057162,0.4558634024084199,0.0,100.0,0.0592916874498887,0.0026247856091960483,,,,1200.0,570.0,False,False,False,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\09. SEPTEMBER\20250902_SUTT KENTUNGAN-SANGGRAHAN RELCOSE_LAYANG-LAYANG\GI SANGGRAHAN BAY KENTUNGAN\Rekaman_3.cfg,CSC101M1,2,,DISTANCE,Z1,three_pole,A+B+C,3PH,True,True,False,,1,43.333336,72.5,1079.3195314125085,B,2.1391921043395996,B,1.0034350979489213,100.0,0.0,0.8995988761143375,B,0.3574304601558684,0.45783158404153085,0.0,100.0,0.05594248669027133,0.003162665882103526,,,,1200.0,570.0,False,False,False,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\10. OKTOBER\17_10_2025_GI PEDAN-KLATEN 1 2_KONDUKTOR\25.10.17 19.19.03.000.000.CFG,BAY PEDAN 2,1,150.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,,,1,276.55597,991.27,2318112.3084187075,B,8077.5498046875,B,1.2699853753741197,3.752350277707609,6.906719937663826,0.8533599637216182,B,0.8438331497638137,0.9904731860421956,0.4003086617064347,3.9378644308315986,87.54191666621871,10.230307813417335,0.629038604041163,1.978210416465281,57.82852235598858,1200.4802,8215.88,False,False,True,True
KONDUKTOR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\10. OKTOBER\17_10_2025_GI PEDAN-KLATEN 1 2_KONDUKTOR\Relai Distance Bay Pedan 1\251017,180104009,UTC,,P443 BAY PEDAN 1,GE.cfg",BAY PEDAN 1,1,150.0,DISTANCE,Z1,single_pole,B,SLG,True,False,,,1,100.38501,505.86,1965269.3309721919,B,6496.22412109375,B,0.701012250472241,3.2812564010449754,318.5594696284712,0.7355783383528545,B,0.7260192840153015,0.990440945662447,0.3566638502897989,58.34427406356896,90.5511059104714,23.942706068290466,0.6216296188668523,5.474517973081859,-121.86630819152232,2403.8462,3620.727,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2025\10. OKTOBER\17_10_2025_GI PEDAN-KLATEN 1 2_KONDUKTOR\Rele Distance GI Klaten Bay Pedan 2\20251017_111903_126_r103.cfg,BAY PEDAN 2,1,150.0,DISTANCE,UNKNOWN,unknown,B,SLG,True,True,,,1,276.55597,991.27,2318054.350665171,B,8077.34814453125,B,1.2699853781885488,3.7523506759055816,6.906719733637833,0.8533599652915906,B,0.8438331425090435,0.9904731772174529,0.4003086618241387,3.937864326726052,87.52582049986289,10.228426715072494,0.6290386187695262,1.9778960932225076,57.82852175136054,1200.4802,8215.88,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\01. Januari\2026_01_17_Wates-Purworejo #1 & #2 reclose PETIR\20250117 Reclose Purworejo - Wates 1.cfg,GI PURWOREJO,WATES 1 - KEBUMEN 1,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,,1,1140.8334,127.4,4136574.5092103845,B,5992.62646484375,B,0.48381431894444005,10.315245743646175,28.350629419580425,0.7460014422685829,B,0.6348233787676452,0.8888219364990624,0.5812716894417321,24.64679216482129,84.67982873999573,21.508523104038908,0.13513517367589042,5.75838504087569,82.3039461093631,19200.0,2439.9478,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\01. Januari\2026_01_17_Wates-Purworejo #1 & #2 reclose PETIR\220117,120033250,+7h0,GI WATES,BANTUL1 - PWRJO1,Qualitrol LLC.cfg",GI WATES,BANTUL1 - PWRJO1,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,11.289060115814209,2,10.00002,477.07,9393802.053229557,B,365.4960632324219,B,0.6299634004925011,100.0,7.9269679287333785,0.8657617685071614,B,0.7537201574105349,0.8879583889033735,0.827998702278399,70.73880647638514,85.31514419861666,11.451398589511411,0.17331433388334633,8756.229275582717,80.16749287541131,25600.0,1379.9609,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR\20260209 Reclose Semanu - Bantul 1 Internal Relay.CFG,NR,LINE_DISTANCE_RELAY,,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,True,5260.000169277191,2,71.66667,238.33,707417.0716173538,A,1754.4647455215454,A,1.4347118531790615,4.626369600165985,43.099402199694296,0.8000107571171581,B,0.6880132226211738,0.8880024655040157,0.0,92.27607281024372,0.08591837340664177,0.017182387776706148,0.7284940710154336,0.02171231294559282,53.92688390834602,1200.0,9999.166,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR\260209,125934830,+7h0,GI SEMANU,BANTUL 1-2,Qualitrol LLC.cfg",GI SEMANU,BANTUL 1-2,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,True,,1,55.000008,474.34,12962763.61981847,B,1828.8955078125,A,1.4201325900939716,8.840729941587147,315.3605234902759,0.8317831125004721,B,0.7227671260748427,0.8909840135743706,0.7394916909150168,65.42803130857784,85.04263925651615,14.303712992180136,1.0878035443354757,17.21531008881326,42.59181855887791,25600.0,1120.0391,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR\260209,130121218,+7h0,GI BANTUL,SEMANU 1-2,Qualitrol LLC.cfg",GI BANTUL,SEMANU 1-2,70.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,False,,,1,66.25,87.03,3303924.487910967,A,5021.0888671875,A,0.4240133145178451,6.766649001110871,306.81149099094876,0.6561801242681536,B,0.5641015348848848,0.9079214106167312,0.4232888978723203,20.87202048399996,89.33988320587342,29.3443501250958,0.9460874620191789,12.20243817264374,46.58686138046545,6400.0,2894.2188,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\20260209_SUTT BANTUL - SEMANU #1 & #2 RECLOSE_PETIR\GI Bantul Bay Semanu 2 DFR Relay\20260209_125935_326_r066.cfg,BAY SEMANU 2,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B,DLG,True,True,,,1,79.96797,975.44,1073633.5282522726,B,4649.169921875,B,0.41780351249131653,10.288332616902187,340.2771238300029,0.658982803764917,B,0.5573558273511972,0.8983730235862801,0.4314523418814189,7.379571101188503,85.53706918793569,29.135160414556303,1.6805923809567278,37.70900168404431,30.753842364436338,1200.4802,5097.127,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\260219,080448110,+7h0,GI WONOSARI,PEDAN 1-2,Qualitrol LLC.cfg",GI WONOSARI,PEDAN 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,True,True,,1,471.99216,5.35,1297051.982116371,B,79051.1875,B,0.03586685574293782,1.6918980367560872,358.20738811826914,0.18731393079473221,C,0.6223661337158113,1.435052202921079,0.0011592821045789074,2.17548389794278,104.4422016246259,84.87872229746125,4.604827024915719,105.04752097351367,-167.7476942913805,25600.0,1030.0391,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\PEDAN 1 RECLOSE\PEDAN 1.CFG,NR,LINE_DIFFERENTIAL_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,,1,55.833324,198.33,4160034.640478249,B,19047.46875,B,1.5935468840255889,11.958177905496845,347.32777436655306,0.7788584913280652,B,0.7111264395398385,0.9322679482117733,0.42798157156227495,28.700928157928185,86.14944817878306,19.05225452201841,1.0137480950304307,2.3978376559272903,44.60884105333584,1200.0,6885.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\PEDAN-WONOSARI #1 Internal.CFG,NR,LINE_DIFFERENTIAL_RELAY,500.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,1126.6667246818542,2,55.833324,198.33,17518602847.282146,B,79174406.25,B,0.6333143491947075,12.83358065141725,334.40468597449745,0.5471857158971646,B,0.46067524862165155,0.9134895327244871,0.3116109763633533,15.04501097253974,130558.17300476025,59114.19738391431,0.6254899578697659,1.7630641063071288,57.974434257771016,1200.0,6885.8335,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SALATIGA\2026\02. Februari\2026_02_19_SUTT PEDAN - WONOSARI #1 Reclose_PETIR\ZQA4.cfg,GI PEDAN,WONOSARI 1 2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,179.79166,113.07,24991804.082338784,B,18060.916015625,B,0.6333436869999193,13.120933682187886,316.3250896220934,0.5537696769895797,B,0.45946404777418753,0.9056943707846078,0.31737954926249273,13.677730892502524,86.39337902915261,38.549733537164684,10.942383943165698,57.5615916297972,5.22162886954465,19200.0,2239.948,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\01. JANUARI\20220111 Semen Grobogan - Mranggen 2 PETIR\20220111 Semen Grobogan - Mranggen 2\DFR Internal MRGEN - SBGAN 2\DFR Internal Mrg - Smn 2.CFG,NR,LINE_DIFFERENTIAL_RELAY,150.0,DISTANCE,UNKNOWN,three_pole,A,SLG,True,True,False,,1,65.83333,194.17,1647120.37027224,A,7897.7314453125,A,0.7411986521193646,13.544221070681553,331.4140433109933,0.6028393511743863,A,0.5712406324695549,0.9684012812951687,0.28818269903028587,25.480380736808556,86.60687075854736,34.39851047312157,0.5146424278524052,11.376348836837568,62.767727603244936,1200.0,5786.667,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\01. JANUARI\20220117 DFR Tanjungjati - Sayung PETIR\20220117 DFR Tanjungjati - Sayung\DFR Internal Tanjungjati - Sayung 2\16012022 GI TJATI BAY sayung 2 .CFG,SAYUNG LINE 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,79.96803,978.78,1357953.8197752459,A,5386.5498046875,A,0.7625382645267397,4.904860902612445,36.083555809262144,0.1975590648125192,A,0.15876876167360565,0.9612096968610865,0.09126179453549353,5.222298131631,88.14132879418828,70.73316172756559,0.29228211264102805,23.355983099193157,73.70730279023515,1200.4802,3017.9592,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\01. JANUARI\20220117 DFR Tanjungjati - Sayung PETIR\20220117 DFR Tanjungjati - Sayung\DFR Internal Tanjungjati - Sayung 2\220116,215416631,UTC,,P442 1,Schneider Electric.cfg",SAYUNG LINE 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,79.96803,978.78,1357953.8197752459,A,5386.5498046875,A,0.7625382645267397,4.904860902612445,36.083555809262144,0.1975590648125192,A,0.15876876167360565,0.9612096968610865,0.09126179453549353,5.222298131631,88.14132879418828,70.73316172756559,0.29228211264102805,23.355983099193157,73.70730279023515,1200.4802,3017.9592,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\03. MARET\20220316 SUTT TANJUNGJATI-JEPARA PETIR\DFR Eksternal GI Jepara bay Tanjungjati 2\220316,064947055,+7h0,GI 150KV JEPARA,TJ. JATI 1-2,Qualitrol LLC.cfg",GI 150KV JEPARA,TJ. JATI 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,True,656.8750143051147,4,128.51566,468.83,72171009.15098956,B,6176.602840423584,B,0.08028610371611793,100.0,40.84711135782235,0.10548699718511455,B,0.05139889527667851,0.945911898091564,0.07254478875724253,79.19821604444164,83.90942014033004,75.05370438002123,1.4902580438633353,258.9849260025885,-146.13741176085728,12800.0,3198.4375,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\03. MARET\20220316 SUTT TANJUNGJATI-JEPARA PETIR\DFR Internal GI Jepara bay Tanjungjati 2\DFR INTERNAL BAY TJATI 2 GI JEPARA\22.03.16 12.51.18.000.000.CFG,JEPARA-TJ JATI 2,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1007.9299211502075,2,79.96797,972.11,1666122.440047821,C,8565.9599609375,C,1.078188845898362,17.60169184475337,16.818006792712993,0.5649734033091122,C,0.5286081371564793,0.9636347338473671,0.2707947639391138,10.146180925758525,83.52022994837569,36.30028849868785,0.7117433859612882,12.008912581210994,54.55889187867105,1200.4802,3017.9592,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\03. MARET\20220316 SUTT TANJUNGJATI-JEPARA PETIR\DFR Internal GI Tanjungjati bay Jepara 2\220316,133310304,UTC,GI TJT,P442,Schneider Electric.cfg",JEPARA LINE,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1027.9219150543213,2,79.96803,977.11,5964081.445970538,C,25008.359375,C,0.9800644029095572,15.554897211699389,30.487939075662265,0.4810973673521147,C,0.42224550806049044,0.9411481407083757,0.27739720546114444,31.012937624988812,85.19327681498466,44.20439866805666,0.6851779790223588,3.9862454969358088,55.581916494116854,1200.4802,3017.9592,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\03. MARET\20220319 SUTT KUDUS-JEPARA PETIR\DFR Eksternal GI Jepara\ZQ6E.cfg,GI JEPARA,KUDUS 1 - 2,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,,1,85.20833,121.46,2224071.918801712,C,9442.361328125,C,0.8102207509181691,20.351283872740556,26.804812788580104,0.500309349020456,C,0.4960280076864573,0.9957186586660013,0.19391182590088638,9.273231936658824,85.37976301567366,42.662206231863394,0.8332605811294483,10.27171228225287,50.19688903169669,4800.0,3009.7915,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\03. MARET\20220319 SUTT KUDUS-JEPARA PETIR\DFR Eksternal GI Kudus\ZQ6D.cfg,GI Kudus,Jepara 1-2,150.0,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,True,True,True,,1,71.35417,121.41,4958586.299608607,C,12618.8173828125,C,1.148911419798906,7.174779868507157,14.77272866281727,0.4787035549662955,C,0.521189230536702,1.0424856755704064,0.25150447349749033,15.185660847521481,83.93996344424558,43.757917956891944,1.9676200943818984,339.30456339099834,-153.05903899027646,19200.0,2439.9478,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\03. MARET\20220319 SUTT KUDUS-JEPARA PETIR\DFR Internal GI Jepara bay Kudus 2\22.03.19 16.51.00.000.000.CFG,BAY KUDUS 2,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1021.2578773498535,2,79.96797,970.44,2178163.2559920526,C,9626.759765625,C,0.8306569081431853,14.323578957204155,14.396304432477658,0.49925793085675146,C,0.49876800604697946,0.999510075190228,0.2005235082877654,7.622374143432465,85.31473463029565,42.71231202533723,0.5914125351899402,9.83438820017353,59.39939791437623,1200.4802,3017.9592,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\05. MEI\20220520 UNGARAN - KRIAN PETIR\20220520 Ungaran - Krian (Internal)\Friday 20 May 2022 17.22.15.000.CFG,BAY KRIAN,1,500.0,DISTANCE,Z2,single_pole,C,SLG,True,True,,,1,99.683014,471.63,1212100.67227782,C,5347.23193359375,C,0.3162515698674062,13.631016106840544,33.698899263521106,0.19377163877546227,C,0.16557610943879608,0.9718044706633339,0.08274305006417719,8.174272303152277,288.26930462477804,233.79852875632147,0.2525915942648837,88.65376147049257,75.8240891163961,2398.0815,2501.6028,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\06. JUNI\20220626 PURWODADI - KEDUNGOMBO 2 PETIR\20220626 DFR GGN PWD-KDO2\20220626 DFR GGN PWD-KDO2\bay kdo 2 20220626\bay kdo 2 20220626\ggn kdo 2.CFG,PWDD_28012013 / GI PURWODADI   E08+WR1_OHL_TO_KD_OMBO2   E08_F211_7SA522,UNKNOWN,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,105.0,79.0,3553204.7610604735,A,16480.986785888672,A,0.9214695177299737,6.225978672903468,330.20941792904085,0.6669122691936752,A,0.6874598845936476,1.0205476153999724,0.30821850331676415,38.73973392865774,82.4820587881986,28.6834258675988,0.7160415297815054,4.3172757088080775,54.395763457083646,999.99994,285.0,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\08. SEPTEMBER\20220907 Reclose SUTT Randugarut - Kaliwungu 1 BENDA ASING ALUMUNIUM FOIL\1\DR\Wednesday 07 September 2022 15.19.46.000.CFG,KALIWUNGU 1,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,80.06394,966.61,3426295.021996842,A,13158.33984375,A,0.9023362422394181,17.06083420620593,20.399358452026565,0.5374270609962014,A,0.5054504817795362,0.9680234207833348,0.20169017937862618,31.61777984917231,82.51407152598526,39.16576118939662,0.8092286424659356,5.209104556535718,51.01922402901081,1199.0408,3000.654,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\08. SEPTEMBER\20220907 Reclose SUTT Randugarut - Kaliwungu 1 BENDA ASING ALUMUNIUM FOIL\KLNGU-RDRT1\klngu-rdrt1.CFG,GI KALIWUNGU,1,500.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,901.9709452986717,2,101.219,23.35,3185904061.9932523,A,11915267.578125,A,1.1212834297339198,10.486986773293113,308.9500130841127,0.0365706445098216,B,0.12152410387579804,1.0849534593659764,0.33614542417144516,11.78583846674577,122961.4019411336,118464.62422231512,0.9886713265576395,7.670824141875871,45.32638784799614,2398.0815,3001.871,False,True,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\08. SEPTEMBER\20220907 Reclose SUTT Randugarut - Kaliwungu 1 BENDA ASING ALUMUNIUM FOIL\KLNGU-RDRT1\Wednesday 07 September 2022 15.51.40.000(1).CFG,GI KALIWUNGU,1,150.0,DISTANCE,Z1,single_pole,A,SLG,True,True,True,901.9709452986717,2,101.219,23.35,3185904.061993252,A,11915.267578125,A,1.1212834297339203,10.48698677329326,308.95001308411275,0.03657064450982166,B,0.12152410387579826,1.0849534593659766,0.33614542417144516,11.785838466745744,81.97426796075574,78.97641614821008,0.988671326557639,5.113882761250581,45.32638784799615,2398.0815,3001.871,False,True,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\09. OKTOBER\20221021 Reclose SUTT Sayung - Bawen 1 PETIR\DFR EKSTERNAL\DFR EKSTERNAL\221021,055554190,+7h0,GI 150KV SAYUNG,TAMBAK LOROK 1-2,Qualitrol LLC.cfg",GI 150KV SAYUNG,TAMBAK LOROK 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,57.500004,74.77,28226759.969296157,B,7099.429130554199,A,0.601572839354832,13.882671310788727,346.16277520088113,0.35194684252715625,A,0.3209492077937718,0.9690023652666155,0.15385650015969463,7.772150250181165,79.64362213538888,55.62243794336591,0.49514717478829456,15.820844405960324,63.65781744071632,12800.0,739.9219,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2022\11. DESEMBER\RECLOSE BAY SAYUNG2 31122022 PETIR\RECLOSE BAY SAYUNG2 31122022\221231,013048701,UTC,GI TANJUNG JATI,DISTANCE (P442),Schneider Electric.cfg",SAYUNG LINE 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,80.06406,973.28,1058232.032430461,A,4566.13720703125,A,0.6659678577014522,10.824263007076015,45.68401059231534,0.20399046152786135,A,0.17500531506293593,0.9710148535350746,0.13309792127744066,14.587612992801088,87.5654852462794,67.91614215854774,0.2704690561168292,27.47916722707477,74.86537896266876,1199.0408,3000.702,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\230117,125357125,UTC,,P443,Alstom Grid.cfg",GI KALIWUNGU,1,150.0,DISTANCE,Z1,three_pole,A+B+C,3PH,False,True,,615.2949929237366,2,100.58999,592.38,3075009.8941802904,A,13582.4287109375,A,0.16726839066972582,17.84325242092794,334.465890369581,0.7454724446729059,B,0.1128884969258202,0.36741605225291424,0.1468017853855984,61.84541033093369,86.61229681038638,22.044157547584355,0.7338651131249457,5.865380546336592,53.72635380116779,2403.8462,3002.2112,False,True,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\BAY KLU 1 PART 1 17 JAN 2023.CFG",GI WELERI,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,True,,,1,79.968,468.15,2659693.7659427323,A,11840.0751953125,A,0.2181827964558479,18.214448496546005,330.71584716058345,0.7882714149022114,B,0.14988387707620085,0.3616124621739894,0.2308879667685644,76.13817821935979,86.89773995223382,18.398390155932372,0.7805131916367088,6.898829936703887,52.027492329382156,1200.4802,1518.559,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\DFR BAY KLU 1 GI WELERI 17 JAN 2023\BAY KLU 1 PART 1 17 JAN 2023.CFG",GI WELERI,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,True,,,1,79.968,468.15,2659693.7659427323,A,11840.0751953125,A,0.2181827964558479,18.214448496546005,330.71584716058345,0.7882714149022114,B,0.14988387707620085,0.3616124621739894,0.2308879667685644,76.13817821935979,86.89773995223382,18.398390155932372,0.7805131916367088,6.898829936703887,52.027492329382156,1200.4802,1518.559,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Internal Kaliwungu - Weleri 1\230117,125357125,UTC,,P443,Alstom Grid.cfg",GI KALIWUNGU,1,150.0,DISTANCE,Z1,three_pole,A+B+C,3PH,False,True,,615.2949929237366,2,100.58999,592.38,3075009.8941802904,A,13582.4287109375,A,0.16726839066972582,17.84325242092794,334.465890369581,0.7454724446729059,B,0.1128884969258202,0.36741605225291424,0.1468017853855984,61.84541033093369,86.61229681038638,22.044157547584355,0.7338651131249457,5.865380546336592,53.72635380116779,2403.8462,3002.2112,False,True,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Internal Kaliwungu - Weleri 2\DR weleri 2\dr1.CFG",WLERI-2,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,,,1,68.30603,855.49,1971292.8914420134,C,9143.326171875,B,0.33019121838316956,21.816932678431343,328.38437311949775,0.7585160911665787,B,0.14435421919730337,0.38583812803072465,0.1978387108821469,66.15476717925804,87.58027197729317,21.14903361112708,0.42963640753463744,91.26728241899666,66.74987900478929,1200.4802,2518.159,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Internal Kaliwungu - Weleri 2\DR weleri 2\DR2.CFG",WLERI-2,1,,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,,,1,0.0,1424.22,22875.750385145348,A,62.965999603271484,A,0.05726567012832156,24.836002891720277,30.424713875644056,0.005457387247509629,A,0.0024489613673749355,0.9969915741198653,0.009288021477322252,1.453084490484564,87.13825950342346,86.66731480665453,2.449123264867155,2776.471681669566,-157.78934565412524,1200.4802,2515.855,False,False,False,False
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Internal Kaliwungu - Weleri 2\Tuesday 17 January 2023 12.21.29.000.CFG",GI KALIWUNGU,1,150.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,907.6639860868454,2,100.557,32.9,2725312.557123439,C,9252.1650390625,C,1.268374596537801,8.170970815784283,343.26735025623833,0.7632754147851406,C,0.7658301743279581,1.0025547595428175,0.352216037608231,16.047094731512324,71.50636703593581,16.927315076803396,0.5979584230373852,2.794598481712378,59.12233104743829,2403.8462,3017.044,False,True,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Internal Weleri - Kaliwungu 1\BAY KLU 1 PART 1 17 JAN 2023.CFG",GI WELERI,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,True,,,1,79.968,468.15,2659693.7659427323,A,11840.0751953125,A,0.2181827964558479,18.214448496546005,330.71584716058345,0.7882714149022114,B,0.14988387707620085,0.3616124621739894,0.2308879667685644,76.13817821935979,86.89773995223382,18.398390155932372,0.7805131916367088,6.898829936703887,52.027492329382156,1200.4802,1518.559,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Internal Weleri - Kaliwungu 2\BAY KLU 2 PART 1 17 JAN 2023.CFG",GI WELERI,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,True,True,,,1,79.96797,496.47,1372959.1719234195,C,7304.0498046875,B,0.5246687367902937,11.517096961870205,345.67331555749877,0.7923752745704862,B,0.12969537078985777,0.33732009621937165,0.23549593667164015,27.76918525192169,86.98545682339034,13.78461484010626,0.06416096876510699,65.71763597647976,-93.6711206894631,1200.4802,1518.559,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES KALIWUNGU - WELERI 1,2 PETIR\DFR\DFR\Kaliwungu - Weleri 1\230117,125357125,UTC,,P443,Alstom Grid.cfg",GI KALIWUNGU,1,150.0,DISTANCE,Z1,three_pole,A+B+C,3PH,False,True,,615.2949929237366,2,100.58999,592.38,3075009.8941802904,A,13582.4287109375,A,0.16726839066972582,17.84325242092794,334.465890369581,0.7454724446729059,B,0.1128884969258202,0.36741605225291424,0.1468017853855984,61.84541033093369,86.61229681038638,22.044157547584355,0.7338651131249457,5.865380546336592,53.72635380116779,2403.8462,3002.2112,False,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES RDRUT - KALIWUNGU 2 PETIR\DFR Eksternal\20230117 RDRUT-KLWU 2 Eks\ZQ3.cfg,GIS 150 KV RANDUGARUT,KALIWUNGU 1-2,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,921.6146171092987,2,74.0625,101.09,5475657.875222801,C,14004.029296875,C,0.7973817344679748,1.0712825805415234,41.67950130776832,0.5855291701950586,C,0.5473000765199992,0.9617709063249407,0.25043914079110674,16.4201442064408,85.63724963378635,35.49628205600685,0.4896866757044548,5.063159694987616,63.90962416378158,19200.0,2219.9478,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\01. JANUARI 2023\20230117 RECLOSE SUKSES RDRUT - KALIWUNGU 2 PETIR\DFR Internal Kaliwungu - Randugarut 2\Tuesday 17 January 2023 12.21.29.000.CFG,GI KALIWUNGU,1,150.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,907.6639860868454,2,100.557,32.9,2725312.557123439,C,9252.1650390625,C,1.268374596537801,8.170970815784283,343.26735025623833,0.7632754147851406,C,0.7658301743279581,1.0025547595428175,0.352216037608231,16.047094731512324,71.50636703593581,16.927315076803396,0.5979584230373852,2.794598481712378,59.12233104743829,2403.8462,3017.044,False,True,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\02. FEBRUARI 2023\20230204 Sayung - Tanjungjati 1 PETIR\32\230204,222232222,UTC,GI TANJUNG JATI,DISTANCE (P442),Schneider Electric.cfg",BAY SAYUNG 1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,79.87201,995.07,1025914.6622589288,C,4914.19091796875,C,0.8786666835180219,7.54685345407277,37.054289162683574,0.2510345477991479,C,0.21117175394205656,0.9601372061429087,0.12567226277381738,5.725939652995731,86.18735961751555,64.54904280281133,0.28976938489051046,31.36962466344628,73.84002997734217,1201.9231,3014.3362,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\03. MARET 2023\20230313 Pwddi - Kudus 1-2 PETIR\20230310 DFR RECLOSE PWDDI - KDS\FR000031.cfg,PWDD_28012013 / GI PURWODADI   E02+WR1_OHL_TO_KUDUS1   E02_F211_7SA522,002497,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,99.99999,250.0,1209599.9552965185,A,7520.256042480469,A,1.8996456537842292,11.268300096479738,338.58263892580317,0.7919783980668846,A,0.7507932674289433,0.9588148693620586,0.4115749462413388,20.276464087301758,80.09383144147333,12.034609960977033,0.5085027606892094,4.366602964721326,63.04653797756425,999.99994,414.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\04. APRIL 2023\20230412 Reclose Blora -Cepu 1 PETIR\DFR GI Blora-Cepu 1 12 April 23\indikasi L2 Trip\AA1J1Q05A1202304122a3.cfg,3BLORA5,1,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,120.99999934434891,4,149.99997,101.0,2214595.0028446084,B,10785.6181640625,B,0.838020232054958,8.605659301850459,2.757548504149427,0.7861338457957477,B,0.7531271110321857,0.9669932652364379,0.45596983661205737,16.00367600478652,85.61585888155679,14.692914869296134,0.4214012615679739,2.4758918979612514,67.14938091495343,999.99994,750.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\04. APRIL 2023\20230412 Reclose Blora -Cepu 1 PETIR\DFR GI Blora-Cepu 1 12 April 23\indikasi vt fail\AA1J1Q05A1202304122a4.cfg,3BLORA5,1,150.0,DISTANCE,UNKNOWN,single_pole,,UNKNOWN,True,True,True,888.0000114440918,2,0.0,0.0,48816.73580999158,A,153.27767944335938,A,0.6394882465215442,17.259572681739755,0.0,0,A,0.0,0.0,0.0,0.0,,,2.4972112424833104,1035.0410032480395,21.823469876778713,999.99994,1419.0,False,True,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\05. MEI 2023\20230507 Reclose Tanjungjati - Sayung 2 PETIR\23.05.07 20.05.12.000.000.CFG,SAYUNG LINE 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,79.87201,986.75,1713177.9203552683,A,8212.4169921875,A,0.8143438016554497,10.548577439627236,11.069263233961786,0.1928624562187438,A,0.15970097982415743,0.9668385236054137,0.08750818416040662,1.7694610625469664,86.05411744509615,69.40910977760431,0.3768024287050241,18.27554862479001,69.35346902785095,1201.9231,3014.4082,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\06. JUNI 2023\20230622 KALIWUNGU - WELERI 2 LAYANG LAYANG\Thursday 22 June 2023 19.32.49.000.CFG,WLERI-2,1,150.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,True,,,1,69.97204,852.16,3370692.0095169875,C,12041.4189453125,B,0.0017557285522933983,3.6823388762641582,335.41172234744204,0.4197185099042532,C,0.396213378348946,0.9764948684446928,0.4609740269408999,27.365097779670805,83.70570897629055,48.57534852894598,3.4892551128180327,6.851933627524683,15.991991287243096,1200.4802,2518.159,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\06. JUNI 2023\20230622 KALIWUNGU - WELERI 2 LAYANG LAYANG\Thursday 22 June 2023 19.32.51.000.CFG,WLERI-2,1,,DISTANCE,UNKNOWN,unknown,A+B+C,3PH,False,True,,,1,0.0,1431.26,32821.72861436209,A,135.87399291992188,A,0.034201162357510154,20.74471512144986,333.73680526459697,0.009639314664482134,A,0.002483994251976429,0.9928446795874943,0.009419292431309598,1.3468588114525735,86.32313069894778,85.48945348763425,2.6105785549020704,1229.5843679756833,-159.04031958083362,1200.4802,2518.447,False,False,False,False
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\06. JUNI 2023\20230622 KALIWUNGU - WELERI 2 LAYANG LAYANG\Thursday 22 June 2023 19.41.11.000.CFG,GI WELERI,1,150.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,True,,,1,79.968,471.48,1260204.084298389,B,4210.0498046875,B,0.005242068518789867,1.574384045595718,330.8312555581835,0.458374518979076,C,0.43552512181582526,0.9771506028367493,0.5236359314927027,23.55917737094148,86.65179839742939,46.93466842614403,4.461416242354984,17.507605631192604,12.633696913367858,1200.4802,1518.559,True,False,True,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\06. JUNI 2023\20230622 TJAJTI - SAYUNG 2 LAYANG LAYANG\TRIP 2\230622,145434295,UTC,GI TANJUNG JATI,DISTANCE (P442),Schneider Electric.cfg",SAYUNG LINE 2,1,150.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,True,,,1,79.96797,1001.51,3367526.314521358,B,12223.3251953125,B,0.0017691028724466573,3.4451308836431274,331.6644974279814,0.2613744484684705,C,0.24032756108560838,0.9789531126171379,0.2786467912709071,1.65560465689979,85.59570011870669,58.65819545105144,1.2835859830262064,8.036061515369942,37.920994137705755,1200.4802,3058.1829,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\06. JUNI 2023\20230629 PURWODADI - SGB 2 LAYANG LAYANG\RECLOSE PWD 2 29062023\RECLOSE PWD 2 29062023.CFG,NR,LINE_DIFFERENTIAL_RELAY,70.0,DISTANCE,UNKNOWN,three_pole,B+C,LL,False,True,True,4050.0001907348633,2,58.33332,198.33,2179266.963831949,C,8481.9658203125,C,0.002118799273242051,6.033443098067965,318.11766337350116,0.4496521046247019,C,0.4323648982900198,0.9827127936653179,0.46187060025605975,27.007001021834743,85.69633710554876,47.16417501103829,3.0250137040261427,12.874828808582798,18.2926986117268,1200.0,5781.667,True,False,True,True
HEWAN,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230706 UNGARAN - TBROK 2 BINATANG ULAR\DFR Internal Tambak Lorok - Ungaran 2.CFG,NR,LINE_DISTANCE_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,False,,,1,80.0,237.5,2088041.8439705968,B,10425.427734375,B,0.9494374313475666,3.169004209337594,40.60546654540384,0.32052561861179596,B,0.2746720488973662,0.9541464302855702,0.15705873516112948,16.43927659438911,88.42296166977792,60.07281637476068,0.28759896886488684,13.676733660944395,73.95481925203688,1200.0,7382.5,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230718 SAYUNG - TJJATI 1 BENDA ASING ALUMUNIUM FOIL\23.07.19 00.06.07.000.000.CFG,BAY SAYUNG 1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,79.87201,1016.7,4805862.510721718,C,17245.24609375,C,1.0091571641284585,2.9533528027056715,359.40253752220644,0.3256339843765078,C,0.29768237606950043,0.9720483916929926,0.20642097420792518,2.156173795480543,87.60352949971477,52.792117310211154,0.3384327010533086,5.0579100778183905,71.30249964796734,1201.9231,4134.2476,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230718 SAYUNG - TJJATI 1 BENDA ASING ALUMUNIUM FOIL\23.07.19 00.15.32.000.000.CFG,BAY SAYUNG 1,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,True,,,1,79.96803,991.27,4964241.322260042,A,16565.712890625,A,0.003131730275063642,1.005556604101468,319.73917565441747,0.3491790203810287,B,0.3218841020442894,0.9727050816632608,0.4374073104316628,4.416855368549589,88.6210545134501,51.16155967979084,2.069927146992502,4.714830082036652,25.7855965465029,1200.4802,3037.951,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230718 SAYUNG - TJJATI 1 BENDA ASING ALUMUNIUM FOIL\TJATI_SAYUNG_18 JULI\1.cfg,GI TANJUNGJATI,SAYUNG 1 2,150.0,DISTANCE,UNKNOWN,unknown,C,SLG,True,True,True,1154.3749570846558,2,1194.8438,122.45,5702708.650974906,C,17275.58203125,C,1.00303222814353,6.403754461603721,315.8097539098763,0.37809819115742843,C,0.3392015736540539,0.9611033824966254,0.19221520192976416,9.929627097344873,87.69235846888304,54.53738976830922,0.398017022770322,5.662788269916848,68.2966024597607,19200.0,2459.9478,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230718 SAYUNG - TJJATI 1 BENDA ASING ALUMUNIUM FOIL\TJATI_SAYUNG_18 JULI\2.cfg,GI TANJUNGJATI,SAYUNG 1 2,150.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,True,True,,1,72.083336,120.36,7689435.751305027,A,16291.787109375,A,0.004060426568724603,1.3076621333963154,33.461789409423105,0.38869495465529524,B,0.37853470536509715,0.9898397507098019,0.3723861029714363,20.88252629474104,88.74779445449937,54.24864584421779,1.889717449644864,4.980861286997717,27.88688184524952,19200.0,2649.948,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230722 TJJATI - JEPARA 2 LAYANG LAYANG\23.07.22 15.56.54.000.000.CFG,JEPARA LINE,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,,1,80.063995,989.12,6147721.428120065,C,29905.720703125,C,0.9543075914467345,8.672167341477877,339.6560755467846,0.3908223317967172,A,0.368118926689217,0.9772965948924998,0.6830288386368966,17.574354464359416,90.09087831770242,45.43390312147955,6.62685236644889,3.1484944984839474,8.581257873602242,1199.0408,3001.566,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230722 TJJATI - JEPARA 2 LAYANG LAYANG\23.07.22 15.56.56.000.000.CFG,JEPARA LINE,1,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,,,1,80.063995,134.27,5850936.006978777,B,23700.0390625,B,1.0534636333476508,9.415885761563288,37.632151011848755,0.43622985988111596,B,0.41990299775021045,0.9836731378690945,0.4802447360952422,49.45104394360253,90.23165754324624,49.65048036432802,-0.6977428917189028,3.4115193088299884,124.90513432146916,1199.0408,3001.566,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230722 TJJATI - JEPARA 2 LAYANG LAYANG\23.07.22 16.01.00.000.000.CFG,JEPARA LINE 1,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,80.063995,987.46,6274916.058241441,A,28986.359375,A,1.073339827689112,7.19302345901357,14.090921598071555,0.4266576510017991,A,0.38418154866103027,0.9575238976592312,0.6835640687654138,16.577998862640907,90.06013705172697,42.77464716623029,-1.5767296205261303,3.4054603626330042,147.61614299833332,1199.0408,5165.6943,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230724 SGB - PWDDI 1 LAYANG LAYANG\RECLOSE PDW 1 24072023\RECLOSE PWD 1 24072023.CFG,NR,LINE_DIFFERENTIAL_RELAY,70.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,True,True,4051.6664385795593,2,59.166656,198.33,2407329.800106422,B,8094.82275390625,B,0.002696653033270498,1.85460882959727,329.22121912335194,0.4305297375699157,B,0.42382515961439005,0.9932954220444743,0.46363826396171626,27.569990594805518,85.98652512306624,48.96221379373023,2.851941669181894,9.511993404977417,19.322620869527327,1200.0,5783.3335,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\07. JULI 2023\20230724 SGB - PWDDI 1 LAYANG LAYANG\RECLOSE PWD 1 24072023\RECLOSE PWD 1 24072023.CFG,Semen_Grobogan,DFR1_E00+DR2,150.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,True,True,True,1051.6666173934937,2,0.0,0.0,16907.361765586393,A,7.044734001159668,B,1.2946354308304264,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,,,,4800.0,2999.7915,False,False,False,False
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\08. AGUSTUS 2023\20230826 TBROK - PDLMPER 2 LAYANG LAYANG\230826,090630600,+7h0,GI 150KV PANDEAN LAMPER,TAMBAK LOROK 1-2,Qualitrol LLC.cfg",GI 150KV PANDEAN LAMPER,TAMBAK LOROK 1-2,150.0,DISTANCE,Z2,three_pole,B+C,DLG,True,True,,176.79686844348907,2,200.46877,72.73,7843106.254408648,C,15586.345672607422,C,1.0848099257057906,10.121368617453928,5.286019377623661,0.621136719730962,C,0.5793570256342395,0.9582203059032776,0.39364921170753975,76.74804401482834,85.69941802177614,32.986121214300574,1.6297186082659736,412.38820254597186,-148.46660260427905,12800.0,681.875,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230903 WELERI - NEW BATANG #1 LAYANG LAYANG\03_09_2023 DFR Internal New Batang - Weleri 1\Faul Record\03092023 WR1\Weleri 1 GI New Batang.CFG,GI Batang,BM1805004839,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,76.00004,490.38,3167489.595646067,A,9826.3837890625,A,0.8322301218145025,1.1473252199048984,314.8323899198827,0.2881661300411917,A,0.25364043470628805,0.9654743046650964,0.14603617189743134,6.891035825010361,86.98894606804008,61.92146882184907,0.3303859471508238,9.659860070660358,71.71717083654666,7999.9995,1073.25,False,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\DFR Internal Sisi Krapyak\Randugarut 1\Wednesday 13 September 2023 17.04.18.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,three_pole,A+C,DLG,True,True,,527.9039740562439,2,128.052,505.86,5227500.020766423,C,23205.0,C,0.35974850535157216,5.4834664796566095,44.45245003573969,0.510337723724744,A,0.4705048479157885,0.9601671241910446,0.587294234650801,27.565157104035325,87.92174421531143,43.05015365175237,-1.1308576897268998,7.35365136535298,138.51416683127997,2403.8462,1517.076,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\DFR Internal Sisi Krapyak\Randugarut 2\Wednesday 13 September 2023 17.03.05.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,525.7880091667175,2,100.11906,498.78,5503749.946118595,A,23143.119140625,A,0.32607449067823396,5.180918626666714,44.40481392202838,0.5102451805140535,A,0.4705239874762533,0.9602788069621997,0.6045149338709156,27.77826191278225,86.7986915704536,42.507389247364905,-1.0674098911372933,3.5195467049775546,136.8675224562529,2403.8462,1516.9719,False,False,True,True
