label,cfg_path,station_name,relay_model,voltage_kv,protection_type,zone_operated,trip_type,faulted_phases,fault_type,is_ground_fault,reclose_attempted,reclose_successful,reclose_time_ms,fault_count,fault_duration_ms,fault_inception_ms,di_dt_max,di_dt_phase,peak_fault_current_a,peak_fault_phase,i0_i1_ratio,thd_percent,inception_angle_degrees,voltage_sag_depth_pu,voltage_sag_phase,voltage_phase_ratio_spread_pu,healthy_phase_voltage_ratio,v2_v1_ratio,voltage_thd_max_percent,v_prefault_v,v_fault_v,r_x_ratio,z_magnitude_ohms,z_angle_degrees,sampling_rate_hz,record_duration_ms,teleprotection_rx,comms_failure,scaling_ok,duration_ok
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\DFR Internal Sisi Randugarut\Krapyak 1\Wednesday 13 September 2023 17.04.34.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,507.9360008239746,2,100.182,487.97,4175625.0939172925,C,14917.5,C,1.9010287382545912,4.480701574804951,342.0623861381181,0.5140591464878836,A,0.473030660550869,0.9589715140629854,0.7447142360699053,42.99689618812035,86.87024446643039,42.21163075660385,-14.972889814218375,4.871234898543222,-3.820960228912195,2403.8462,1517.072,True,False,True,True
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\DFR Internal Sisi Randugarut\Krapyak 2\Wednesday 13 September 2023 15.57.30.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,524.9919891357422,2,100.19201,495.46,3904687.6320369095,A,14126.3203125,A,1.795770238707758,4.73943229378743,41.38195309066122,0.541933875764059,A,0.5004466728344934,0.9585127970704342,0.7541131837097217,26.845093626724275,87.10274272123519,39.898827634884334,-1.7303825667691237,4.481091886729527,149.97608693806256,2403.8462,1517.08,True,False,True,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\Eksternal sisi Kpk\230913,090455420,+7h0,GI 150KV KRAPYAK,RANDU GARUT 1-2,Qualitrol LLC.cfg",GI 150KV KRAPYAK,RANDU GARUT 1-2,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,120.07812410593033,2,190.0,67.3,8267712.684797779,C,22452.3203125,C,0.3617487845306997,3.7921877919733866,44.64412549869789,0.5451307469202635,A,0.5055396491919464,0.9604089022716829,0.6539558022584901,15.44694138359843,78.76587769520039,40.021040520024314,-1.253309305087007,6.820137348206238,141.41406628943474,25600.0,709.96094,False,False,True,True
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\Eksternal sisi Kpk\230913,090456513,+7h0,GI 150KV KRAPYAK,RANDU GARUT 1-2,Qualitrol LLC.cfg",GI 150KV KRAPYAK,RANDU GARUT 1-2,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,True,,1,0.0,67.42,1930451.654477082,A,736.95849609375,A,0.48859685374741507,39.472973063766254,7.947406289984496,0.006099815137524016,B,14.822231718914548,15.816131903777023,0.009796521969818709,14.065460641279412,73.19028592409012,86.82530935470199,-0.10711434114449521,3985.3286108745633,-83.88611174192518,25600.0,600.03906,False,False,True,False
LAYANG,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230913 KRAPYAK - RDRUT #1- #2 LAYANG LAYANG\Eksternal sisi Kpk\230913,090458549,+7h0,GI 150KV KRAPYAK,RANDU GARUT 1-2,Qualitrol LLC.cfg",GI 150KV KRAPYAK,RANDU GARUT 1-2,150.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,False,True,True,79.84375208616257,2,0.0,0.0,274877.5452064919,C,447.60943603515625,C,0.015926438077167145,2.197099489815753,0.0,0,A,0.0,0.0,0.0,0.0,,,4.952664799397017,283.9586780399567,11.415202437070029,25600.0,599.96094,False,False,True,False
LAYANG,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\09. SEPTEMBER 2023\20230917 TBROK - BAWEN #2 LAYANG LAYANG\Trbok - Bawen 2.CFG,NR,LINE_DISTANCE_RELAY,70.0,DISTANCE,UNKNOWN,three_pole,A+B,LL,False,True,False,,1,68.33334,238.33,3471622.767499283,A,13176.962890625,A,0.010518854778884566,3.0211113103546574,330.48059755768884,0.41696375109515826,B,0.39394210886019254,0.9769783577650343,0.4013876681863954,11.970859989097473,87.44785557957732,50.990353163593724,2.617021297390675,7.514496318565601,20.912547539565946,1200.0,7371.6665,True,True,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\10. OKTOBER 2023\20231003 RECLOSE NEW TJJATI - PEMALANG 1 BENDA ASING TERPAL\OHL PML 1 F87L32\20221110\22021110.CFG,B05_F87L32,BM1802007779,500.0,DISTANCE,UNKNOWN,unknown,A,LL,False,False,,,1,87.000015,442.5,7296073.209401468,A,13485.098838806152,C,0.18184403294320234,71.70941404186809,18.302142875114843,0.26209261173085924,A,0.22391984387843566,0.9618272321475765,0.0797621052786327,25.686514589942867,289.9417838982822,216.41328853930642,-1.430143607938822,153.81234706672367,-34.962418690084235,1999.9999,1086.0,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\10. OKTOBER 2023\20231003 RECLOSE NEW TJJATI - PEMALANG 1 BENDA ASING TERPAL\OHL PML 1 F87L32\20230328\Main 2 Pemalang 1\DIA 2.CFG,B05_F87L32,BM1802007779,500.0,DISTANCE,UNKNOWN,unknown,A+B,LL,False,False,,,1,60.000004,489.5,4954382.422684222,A,9345.047950744629,A,0.02069526618171575,7.548328124473752,40.675990314072855,0.2655384450211917,A,0.24160392474118697,0.9760654797199952,0.22922371089764684,12.00893048941972,286.4697868676146,210.97222949153146,1.1083169525349497,31.68166516860175,42.05895618589914,1999.9999,1054.0,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\10. OKTOBER 2023\20231003 RECLOSE NEW TJJATI - PEMALANG 1 BENDA ASING TERPAL\OHL PML 1 F87L32\20231003\PEMALANG_1_F87L32_20231003.CFG,B05_F87L32,BM1802007779,500.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,False,,,1,74.999985,489.5,3434498.862214906,C,6580.780506134033,C,0.9521127548968512,10.713188866212313,44.97652564458864,0.1793865761202066,C,0.15598358161688042,0.9765970054966738,0.09163794444909473,8.77873789755091,290.04196468576987,237.50748942304668,0.3422374564742743,56.335474167359344,71.10713235430453,1999.9999,1072.0,False,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\10. OKTOBER 2023\20231013 RECLOSE KUDUS - JEPARA 1 BENDA ASING ALUMUNIUM\jpara\1\2023101300.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,885.9999775886536,5,149.99997,101.0,4393359.166326637,A,17008.17578125,A,1.1312184110565282,9.370942536982605,13.35231439612164,0.5695621245440907,A,0.5499556506408843,0.9803935260967934,0.23828288711534018,13.760723827495113,82.74481187064627,30.15050359405924,0.3562932795402717,3.235917126442183,70.38935829317765,999.99994,3250.0,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\10. OKTOBER 2023\20231013 RECLOSE KUDUS - JEPARA 1 BENDA ASING ALUMUNIUM\jpara\2\2023101301.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,,UNKNOWN,True,True,True,182.99999833106995,2,0.0,0.0,176937.70521895683,C,575.7105102539062,C,0.4006481224636682,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,0.11638451353181142,9953.346813709188,-96.63847542959442,999.99994,3307.0,False,False,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\20231103 RECLOSE KUDUS - PURWODADI 2 PETIR\KUDUS 2 03112023\DFRINTERNAL03112023.CFG,PWDD_28012013 / GI PURWODADI   E01+WR1_OHL_TO_KUDUS2   E01_F211_7SA522,UNKNOWN,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,108.00001,228.0,1036622.6165855736,A,7228.782176971436,A,1.127651804978346,17.190190059823067,10.210522787864862,0.5726588731986884,A,0.5152306757802297,0.9425718025815414,0.2544604200623435,19.696604430076185,84.15466192790069,36.823736765369695,0.39782894282959375,15.874204840583747,68.30590556738174,999.99994,410.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\20231103 RECLOSE KUDUS - PURWODADI 2 PETIR\pwd2\2023110300.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,877.0000338554382,5,149.99997,101.0,5864725.185307689,A,32748.716796875,A,0.9738317089875529,9.32163368332151,28.079382529642867,0.618379361706373,A,0.6074308084290851,0.9890514467227121,0.35299360964848775,16.54921198605853,88.21554775761027,25.051005333711725,0.322284659528448,1.8993703186020825,72.13666508777106,999.99994,3250.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\20231109 TRIP 1 SISI UNGRAN - KRIAN PETIR\GITET Ungaran\DFR Internal Ungaran - Krian\Thursday 09 November 2023 10.05.39.000.CFG,BAY KRIAN,1,500.0,DISTANCE,Z1+Z2,single_pole,C,SLG,True,False,,,1,101.161,499.2,2270682.8006476443,C,8904.6884765625,C,0.8080161645653626,4.318954253958301,320.1790236283236,0.19783940268945718,C,0.20202439798804694,1.0041849952985897,0.06079062994342582,3.6760506240142092,288.03223809005203,231.0487779570572,0.2471936388930207,45.00513632808887,76.11519043076684,2403.8462,2516.772,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\20231116 RECLOSE TJJATI - SAYUNG 2 PETIR\15 nov 23_ tjati-sayung2 eksternal\ZQ4.cfg,GI TANJUNGJATI,SAYUNG 1 2,150.0,DISTANCE,UNKNOWN,unknown,A+C,LL,False,True,True,1152.0832777023315,2,1189.4792,124.58,6710515.267196487,C,1809.913330078125,A,0.04193266683932249,18.884956681478897,14.313646149615684,0.4002594251709006,A,0.4318692611911902,1.0316098360202897,0.2060241264837979,20.981860420580755,89.26417221361406,53.537737766865064,-0.12836658967680267,113.23064191297185,-82.68513918795186,19200.0,2459.9478,False,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\20231116 RECLOSE TJJATI - SAYUNG 2 PETIR\Sayung2TGL151123\231115,124016108,UTC,GI TANJUNG JATI,DISTANCE (P442),Schneider Electric.cfg",SAYUNG LINE 2,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,,,1,79.968,491.47,5357202.438201387,A,27090.203125,A,1.0076017295352906,6.1559454708267,328.76535633011946,0.33985324397873495,A,0.2971604670435416,0.9573072230648066,0.2241331786099454,1.419281129378379,89.04484434366445,49.75381590541466,0.3229838813356501,4.460618586907306,72.10037968228143,1200.4802,5097.487,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\PETIR\29.11.23\DFR SIEMENS TANJUNG JATI 1 29.11.2023.CFG,Batang 500kV,BM2007005286,500.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,False,,,1,81.49999,474.5,2941662.350646425,B,5151.498794555664,B,0.5911756793800721,8.98754622541519,314.2716656831598,0.1999390076800317,B,0.17174348041709542,0.9718044727370637,0.11411724849110194,9.715799296444741,286.8317995188672,228.67227280100366,0.09860387409414707,86.67650125632485,84.36861788226994,1999.9999,2579.0,True,False,True,True
PETIR,"C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2023\11. NOVEMBER 2023\PETIR\reclose pml1 291123\231129,075359773,+7h0,Tanjung Jati B,DIAMETER2_FR2.1,Qualitrol LLC.cfg",Tanjung Jati B,DIAMETER2_FR2.1,500.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,True,True,True,79.3749988079071,2,58.437504,65.0,6922099.4589201985,B,21596.206665039062,B,1.0590458959006364,15.584477090941224,331.7946535019489,0.6056559329877734,B,0.5863322138806735,0.9806762808928999,0.25870673184720067,57.872707091104495,230.91739152152942,94.75403352351461,-1.4879896281274678,503.66005498016654,-33.90298329441855,6400.0,590.9375,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - UNGARAN 2 PETIR\02_01_2024 DFR Eksternal Payung - Ungaran 2\ZQ2.cfg,GIS PUDAKPAYUNG,UNGARAN 1-2,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,938.385471701622,2,65.26041,106.93,10679521.616401931,C,14811.953125,C,1.5418397775767392,71.14525547026051,24.605522967295453,0.734724822664439,C,0.7517166335650171,1.0169918109005782,0.2927420952008734,22.251384007734195,86.64474661088155,22.98514059435688,1.6227218917260824,7.2873033480354765,31.643391367256044,19200.0,2009.948,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - UNGARAN 2 PETIR\02_01_2024 DFR Eksternal Ungaran - Payung 2\ZQ27.cfg,GI 150 KV UNGARAN,PUDAK PAYUNG 1-2,150.0,DISTANCE,UNKNOWN,unknown,C,SLG,True,True,True,,1,75.208336,226.2,2968192.8968770285,C,12439.9697265625,C,0.7046990080908017,12.373226520270391,19.14331721677532,0.2941825198909428,C,0.22293791124351692,0.9287553913525741,0.19081042674466445,8.709770026306348,87.0275091868302,61.44992820731797,0.48694824487919847,9.445511516739819,64.03631479413545,19200.0,2539.948,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240102 RECLOSE PDPYUNG - UNGARAN 2 PETIR\02_01_2024 DFR Internal Payung - Ungaran 2\Tuesday 02 January 2024 20.03.22.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,902.7009606361389,2,100.60102,667.62,4724735.8031760305,C,20349.6796875,C,1.1763870028816847,14.21384588047575,17.99815041613832,0.7162956968918106,C,0.7357740295697645,1.019478332677954,0.2712922159652315,37.03717996496733,86.55919478763471,24.76555970472221,0.5063984845369328,2.238368175003316,63.142415152838616,2398.0815,3001.991,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240118 RECLOSE TJJATI - SAYUNG 1 PETIR\24.01.17 18.30.12.000.000.CFG,BAY SAYUNG 1,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,,,1,79.87201,1005.63,8750155.620886505,C,34623.0859375,C,1.0569843899768199,5.322403193592275,345.4407659015952,0.6358497430993623,C,0.5855948463615416,0.9497451032621793,0.4175140458805601,2.5958581168474657,86.66605444210408,27.032253120385658,0.3994102344905202,1.3762939278326765,68.22772667320305,1201.9231,4115.024,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240127 FINAL TRIP UNGARAN - WELERI 2 KONDUKTOR\DFR Internal Weleri - Ungaran 2\Gangguan UNG 2 GI Weleri 27012024\Saturday 27 January 2024 18.22.55.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,unknown,C,LL,False,True,,,1,79.96797,1705.98,1631632.7224569977,B,5705.115234375,A,0.012062061395335779,35.73049066427983,34.14174751026112,0.38382197477764124,B,0.3500563803870893,0.9662344056094481,0.5612284398400398,13.720214296672752,87.19327775041282,46.82388740139712,0.0355385210087441,727.4023641662991,-92.03535067887907,1200.4802,5017.159,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\01. JANUARI 2024\20240127 FINAL TRIP UNGARAN - WELERI 2 KONDUKTOR\DFR Internal Weleri - Ungaran 2\Saturday 27 January 2024 18.22.55.000.CFG,MiCOM,1,150.0,DISTANCE,UNKNOWN,unknown,C,LL,False,True,,,1,79.96797,1705.98,1631632.7224569977,B,5705.115234375,A,0.012062061395335779,35.73049066427983,34.14174751026112,0.38382197477764124,B,0.3500563803870893,0.9662344056094481,0.5612284398400398,13.720214296672752,87.19327775041282,46.82388740139712,0.0355385210087441,727.4023641662991,-92.03535067887907,1200.4802,5017.159,True,False,True,True
KONDUKTOR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\02. FEBRUARI 2024\2024-02-05 RECLOSE UNGARAN - PEMALANG 1 KONDUKTOR\GITET PEMALANG BAY UNGARAN 1\Monday 05 February 2024 01.10.23.000.CFG,MiCOM,1,500.0,DISTANCE,Z1,unknown,B,SLG,True,False,,,1,47.948,484.55,2901618.6261275206,B,13757.25,B,0.988616523871346,2.395155642605257,43.853992811186224,0.37258651336258747,B,0.3452406134228265,0.9726541000602391,0.16879354084654502,13.975891296448612,287.40015820972116,179.37396561500137,0.2070170084699753,28.658766817504716,78.30401262619174,2398.0815,1520.515,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\02. FEBRUARI 2024\2024-02-06 RECLOSE TJJATI - JEPARA 1 PETIR\DFR INTERNAL GI JEPARA BAY TANJUNGJATI 1\20240206.CFG,TANJUNGJATI 1,1,150.0,DISTANCE,UNKNOWN,unknown,A,SLG,True,True,,920.1920032501221,2,79.871895,1009.03,1894285.666269974,A,9529.51953125,A,1.0452208242152352,15.295887174770897,349.383231139291,0.46025532639061156,A,0.4406154269135498,0.9803601005229383,0.25688061794451017,6.138227944719783,85.49312808397868,36.91119170782329,0.45172959515847655,8.413649711758548,65.68989764699471,1200.4802,4114.975,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\02. FEBRUARI 2024\2024-02-15 RECLOSE TJJATI - PEMALANG #2 PETIR\DFR INTERNAL TJJATI-PEMALANG#2\PEMALANG_2_F87L32_20240215.CFG,B06_F87L32,BM1802007775,500.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,False,,,1,78.00001,500.0,3600160.3085471545,A,11966.49169921875,A,0.9764852222264641,20.824919528547,333.88662164825587,0.29841528677579365,A,0.2770103874778671,0.9785951007020735,0.11729321144830558,37.49118539445493,292.0728575546651,198.36749728774765,0.5738755253367538,27.62937734091938,60.1495407794838,1999.9999,1073.0,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\03. MARET 2024\20240309 Reclose Kudus - Jekulo #2 PETIR\09-032024\2024030900.cfg,3JKULO5,1,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,876.9999742507935,5,153.0,484.0,1776712.394248385,B,7159.5078125,B,1.143613716970623,16.979337173256326,34.19062909891135,0.677458835173404,B,0.6574129516093167,0.9799541164359127,0.27986822242601833,56.752514005360844,84.56696432656521,27.36304348129642,0.5075028684883323,6.389283785315827,63.09207578182228,999.99994,2551.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\03. MARET 2024\20240309 Reclose Kudus - Jekulo #2 PETIR\09032024 JKO2\2024030900.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,B,SLG,True,True,True,883.0000162124634,5,153.0,107.0,5642759.224857464,B,24117.43359375,B,0.9481443725391182,9.545605940518222,7.174159486125849,0.7704462040572333,B,0.7379038139920115,0.9674576099347783,0.3581557765134768,18.058862921868133,82.75155924800417,14.525211937463817,0.5356549923624664,1.2237684413426235,61.82404964885701,999.99994,3184.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\03. MARET 2024\20240309 Reclose Kudus - Jekulo #2 PETIR\09032024 JKO2\2024030901.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,,UNKNOWN,True,True,True,917.9999828338623,2,0.0,0.0,115382.49039975273,C,367.927734375,C,0.48136440921042695,9.198170274637489,0.0,0,A,0.0,0.0,0.0,0.0,,,-2.374980094647389,385.65449471982186,157.16617407607757,999.99994,3964.0,False,True,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\04. APRIL 2024\20240421_GI TANJUNGJATI_BAY JEPARA #2_PETIR\20240421 GI JEPARA BAY TANJUNGJATI 2\GIJPR BAY TJT2\20240421.CFG,JEPARA-TJ JATI 2,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,1004.1360855102539,2,80.063995,980.78,1706522.8312736498,C,8884.2001953125,C,1.0384010361562555,18.4798902189273,20.90497730204488,0.4892738791193529,C,0.44925780063829057,0.9599839215189377,0.2218374845848183,23.719402267567542,83.23244523105429,43.262977109786256,0.8510372033521381,10.95343722798926,49.6009804275418,1199.0408,4062.678,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\11. NOVEMBER 2024\20241102_GI SAYUNG_BAY KUDUS#2_PETIR\20241102_GI KUDUS_BAY SAYUNG#2_DFR\02-11-2024 Internal DFR GI Kudus bay Sayung#2\sayung 2 02-11-2024\2024110200.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,C,SLG,True,True,True,870.9999918937683,5,153.00002,83.0,1415486.5355512004,C,7306.4345703125,C,0.940939512757756,15.82177591604006,39.216790499148395,0.36297765948995586,C,0.30929456186630533,0.9463169023763495,0.16919505463380782,25.62502768026576,86.24660784380455,53.326850892652324,0.35376538907701455,16.266297410507253,70.5179830908187,999.99994,3238.0,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\11. NOVEMBER 2024\20241102_GI SAYUNG_BAY KUDUS#2_PETIR\20241102_GI KUDUS_BAY SAYUNG#2_DFR\02-11-2024 Internal DFR GI Kudus bay Sayung#2\sayung 2 02-11-2024\2024110201.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,,UNKNOWN,True,True,True,226.99999809265137,2,0.0,0.0,138799.06948772023,A,445.6993408203125,A,0.4099332092261172,8.304353017887868,0.0,0,A,0.0,0.0,0.0,0.0,,,4.990646332040309,274.1596997598637,-168.66941785580116,999.99994,3307.0,False,False,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\11. NOVEMBER 2024\20241121_GI JEPARA_BAY TANJUNGJATI#1_PETIR\20241121_GI TANJUNGJATI_BAY JEPARA#1_DFR\211124 Internal SISI Tjati\24.11.21 11.55.31.000.000.CFG,JEPARA LINE 1,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,,1,79.96803,991.27,2785714.3648784617,A,10024.5595703125,A,0.7751096960396651,1.1783286691704409,354.4817750818722,0.2555494723490265,A,0.22071430570250128,0.9651648333534748,0.17500236628627092,1.5835524867811261,90.20689487497016,58.69904711095238,0.3905168120229492,9.393777866462377,68.66851898936703,1200.4802,4017.5352,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\11. NOVEMBER 2024\20241123_GI KUDUS_BAY PURWODADI#2_PETIR\20241123 GI KUDUS_BAY PURWODADI#2_DFR\INTERNAL SISI KUDUS\purwodadi 2 23-11-2024\2024112300.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,A,SLG,True,True,True,882.9999566078186,5,149.99997,101.0,4802888.748925807,A,23481.986328125,A,0.9512167799359222,12.194428330277331,331.21054538995946,0.5631583619447844,A,0.562927842401671,0.9997694804568866,0.327949885919908,16.956275590982127,88.4418124482566,30.80967897517432,0.36767801506851266,2.614927603404201,69.81263453450049,999.99994,3250.0,True,True,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2024\11. NOVEMBER 2024\20241123_GI KUDUS_BAY PURWODADI#2_PETIR\20241123 GI KUDUS_BAY PURWODADI#2_DFR\INTERNAL SISI KUDUS\purwodadi 2 23-11-2024\2024112301.cfg,3KUDUS5,1,150.0,DISTANCE,UNKNOWN,single_pole,,UNKNOWN,True,True,True,930.9999942779541,2,0.0,0.0,145951.19546026833,C,478.7170104980469,C,0.4227594340315843,100.0,0.0,0,A,0.0,0.0,0.0,0.0,,,-0.5141963435326783,700.3516878343098,-62.78793810216762,999.99994,3967.0,False,True,True,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\02. FEBRUARI 2025_DFR_SMG\20250228_GITET UNGARAN_BAY KRIAN_PETIR\Friday 28 February 2025 08.44.48.000.CFG,BAY KRIAN,1,500.0,DISTANCE,Z1+Z2,single_pole,C,SLG,True,False,,,1,100.73197,500.45,1527067.2750176985,C,5065.5078125,C,0.8498192822528592,3.1320379660790922,44.02223145537597,0.14587090064456618,C,0.1430987856158601,0.9972278849712939,0.05173583473228664,4.167595579106499,289.8503531366717,247.57815920888928,0.20918239596327093,80.6248542236014,78.18509489089523,2403.8462,2515.616,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\02. FEBRUARI 2025_DFR_SMG\20250228_GITET UNGARAN_BAY KRIAN_PETIR\P443 KRIAN-UNGRN\1\DR\Friday 28 February 2025 15.46.49.000.CFG,GITET KRIAN,1,500.0,DISTANCE,Z1,single_pole,C,SLG,True,True,True,,1,100.79598,1295.84,3120528.916534481,C,11025.904296875,C,1.2102222879974431,2.195081613771718,45.08413494232664,0.2931470525318812,C,0.2796717409405378,0.9865246884086566,0.10936798313007466,8.384100946723875,280.9933772821601,198.6373786017932,0.19256680495850506,30.3407594956926,79.10015703234514,2403.8462,4013.28,False,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\03. MARET 2025_DFR_SMG\20250328_GI REMBANG_BAY SEMINDO#2_PETIR\20250328_DFR External\RECLOSE BAY REMBANG 2 DFR EXSTERNAL GI SEMINDO.CFG,GI_Semen_Indonesia,FR1,150.0,DISTANCE,UNKNOWN,unknown,,UNKNOWN,True,True,True,180.00000715255737,2,2313.3335,100.0,42268.40298345454,A,7.044734001159668,A,0.8347487511519529,100.0,8.421783439777096,0.833783468488233,A,0.798641329126615,0.964857860638382,0.42107198414763886,11.815504445252003,86.91294306882571,14.048447971365846,,,,4800.0,2999.7915,False,False,False,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\04. APRIL 2025_DFR_SMG\20250413_GI SGB_BAY PWDADI#2_PETIR\DFR INTERNAL RECLOSE PWD 2 13042025\RECLOSE PWD 2 13042025\RECLOSE BAY PWD 2 13042025.CFG,NR,LINE_DIFFERENTIAL_RELAY,150.0,DISTANCE,UNKNOWN,single_pole,A+C,LL,False,True,True,,1,0.0,0.0,nan,A,nan,A,0.0,nan,0.0,0,A,0.0,0.0,0.0,0.0,,,,nan,nan,1200.0,5780.0,True,False,False,False
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\04. APRIL 2025_DFR_SMG\20250413_GITET UNGARAN BAY KRIAN (PETIR)\13_4_2025 DFR Internal Ungaran - Krian\LPA .CFG,BAY KRIAN,1,500.0,DISTANCE,Z1+Z2,single_pole,C,SLG,True,False,,,1,100.30699,489.63,10669552.849924767,C,46655.703125,C,1.047659571185981,7.31356851775767,40.74900673067906,0.8055777515728961,C,0.8364245722018514,1.0308468206289554,0.35951197454378864,100.0,286.32555160485947,55.66807990670686,0.7280876977985995,1.850642544979098,53.94209780961347,2403.8462,2515.7239,True,False,True,True
PETIR,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\04. APRIL 2025_DFR_SMG\20250413_GITET UNGARAN BAY KRIAN (PETIR)\13_4_2025 DFR Internal Ungaran - Krian\LPB.CFG,GITET UNGARAN,1,500.0,DISTANCE,Z1,unknown,C,SLG,True,True,True,,1,48.795998,604.03,10662912.92910174,C,46683.32421875,C,1.0470835326582475,7.419571526011744,41.41860462424406,0.7863252431465373,C,0.8164281345562372,1.0301028914097,0.35191268425619987,100.0,286.3342917760996,61.18497816437332,0.732393422563182,2.049368163831891,53.781197924581335,2403.8462,3015.0361,True,False,True,True
BENDA_ASING,C:\Users\hafizna.fadhli\Downloads\36. DFR GANGGUAN UIT JBT\raw_data\UPT SEMARANG\2025_DFR GANGGUAN\06. JUNI_2025_DFR_SMG\20250627_GI JEKULO_BAY PATI#2_BENDA ASING\27062025_DFRINTERNAL_GIJEKULO_BAYPATI2\27062025_DFRINTERNAL_GIJEKULO_BAYPATI2\2025062700.cfg,3JKULO5,1,150.0,DISTANCE,UNKNOWN,three_pole,A+B+C,3PH,False,True,True,523.9999890327454,3,150.00003,485.0,2292757.7035998525,C,8710.8583984375,C,0.010947255242941042,13.444838559298223,316.720710416343,0.3757003429422379,C,0.33284803593403467,0.9571476929917968,0.424433282926566,58.24372670661958,83.28960142735286,52.25472846108138,-0.7981063662557408,9.631606054128358,128.59359027405077,999.99994,2563.0,True,False,True,True
